<?xml version="1.0" encoding="UTF-8"?>

<!DOCTYPE article PUBLIC "-//NLM//DTD JATS (Z39.96) Journal Publishing DTD v1.3 20210610//EN" "JATS-journalpublishing1-3.dtd">

<article xmlns:mml="http://www.w3.org/1998/Math/MathML" xmlns:xlink="http://www.w3.org/1999/xlink" article-type="review-article" dtd-version="1.3" xml:lang="en">

<front>

<journal-meta>

<journal-id journal-id-type="publisher-id">sustainability</journal-id>

<journal-title-group>

<journal-title>Sustainability</journal-title>

<abbrev-journal-title abbrev-type="publisher">Sustainability</abbrev-journal-title>

<abbrev-journal-title abbrev-type="pubmed">Sustainability</abbrev-journal-title>

</journal-title-group>

<issn pub-type="epub">2071-1050</issn>

<publisher>

<publisher-name>MDPI</publisher-name>

</publisher>

</journal-meta>

<article-meta>

<article-id pub-id-type="doi">10.3390/su16124959</article-id>

<article-id pub-id-type="publisher-id">sustainability-16-04959</article-id>

<article-categories>

<subj-group>

<subject>Review</subject>

</subj-group>

</article-categories>

<title-group>

<article-title>AI Applications to Enhance Resilience in Power Systems and Microgrids&#x2014;A Review</article-title>

</title-group>

<contrib-group>

<contrib contrib-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Younes</given-names>

</name>

<xref rid="af1-sustainability-16-04959" ref-type="aff">1</xref>

<xref rid="c1-sustainability-16-04959" ref-type="corresp">\*</xref>

</contrib>

<contrib contrib-type="author">

<contrib-id contrib-id-type="orcid" authenticated="true">https://orcid.org/0000-0002-7368-1797</contrib-id>

<name>

<surname>Kor&#xF5;tko</surname>

<given-names>Tarmo</given-names>

</name>

<xref rid="af2-sustainability-16-04959" ref-type="aff">2</xref>

</contrib>

<contrib contrib-type="author">

<contrib-id contrib-id-type="orcid" authenticated="true">https://orcid.org/0000-0002-6485-1037</contrib-id>

<name>

<surname>Rosin</surname>

<given-names>Argo</given-names>

</name>

<xref rid="af2-sustainability-16-04959" ref-type="aff">2</xref>

</contrib>

<contrib contrib-type="author">

<contrib-id contrib-id-type="orcid" authenticated="true">https://orcid.org/0000-0001-8544-8995</contrib-id>

<name>

<surname>Mekhilef</surname>

<given-names>Saad</given-names>

</name>

<xref rid="af3-sustainability-16-04959" ref-type="aff">3</xref>

</contrib>

<contrib contrib-type="author">

<name>

<surname>Seyedmahmoudian</surname>

<given-names>Mehdi</given-names>

</name>

<xref rid="af3-sustainability-16-04959" ref-type="aff">3</xref>

</contrib>

<contrib contrib-type="author">

<name>

<surname>Stojcevski</surname>

<given-names>Alex</given-names>

</name>

<xref rid="af3-sustainability-16-04959" ref-type="aff">3</xref>

</contrib>

<contrib contrib-type="author">

<contrib-id contrib-id-type="orcid" authenticated="true">https://orcid.org/0000-0003-1035-3005</contrib-id>

<name>

<surname>Alhamrouni</surname>

<given-names>Ibrahim</given-names>

</name>

<xref rid="af4-sustainability-16-04959" ref-type="aff">4</xref>

</contrib>

</contrib-group>

<contrib-group>

<contrib contrib-type="editor">

<name>

<surname>Kyriakopoulos</surname>

<given-names>Grigorios L.</given-names>

</name>

<role>Academic Editor</role>

</contrib>

</contrib-group>

<aff id="af1-sustainability-16-04959"><label>1</label>Department of Engineering Cybernetics, Norwegian University of Science and Technology (NTNU), 7034 Trondheim, Norway</aff>

<aff id="af2-sustainability-16-04959"><label>2</label>Department of Electrical Power Engineering and Mechatronics, Tallinn University of Technology, Tallinn 19086, Estonia; <email>tarmo.korotko@taltech.ee</email> (T.K.); <email>argo.rosin@taltech.ee</email> (A.R.)</aff>

<aff id="af3-sustainability-16-04959"><label>3</label>School of Science, Computing and Engineering Technologies, Swinburne University of Technology, Hawthorn, VIC 3122, Australia; <email>saad@um.edu.my</email> (S.M.); <email>mseyedmahmoudian@swin.edu.au</email> (M.S.); <email>astojcevski@swin.edu.au</email> (A.S.)</aff>

<aff id="af4-sustainability-16-04959"><label>4</label>British Malaysian Institute, Universiti Kuala Lumpur, Kuala Lumpur 50250, Malaysia; <email>ibrahim.mohamed@unikl.edu.my</email></aff>

<author-notes>

<corresp id="c1-sustainability-16-04959"><label>\*</label>Correspondence: <email>younes.zahraoui@ntnu.no</email></corresp>

</author-notes>

<pub-date pub-type="epub">

<day>10</day>

<month>06</month>

<year>2024</year>

</pub-date>

<pub-date pub-type="collection">

<month>06</month>

<year>2024</year>

</pub-date>

<volume>16</volume>

<issue>12</issue>

<elocation-id>4959</elocation-id>

<history>

<date date-type="received">

<day>29</day>

<month>04</month>

<year>2024</year>

</date>

<date date-type="rev-recd">

<day>02</day>

<month>06</month>

<year>2024</year>

</date>

<date date-type="accepted">

<day>02</day>

<month>06</month>

<year>2024</year>

</date>

</history>

<permissions>

<copyright-statement>&#xA9; 2024 by the authors.</copyright-statement>

<copyright-year>2024</copyright-year>

<license license-type="open-access">

<license-p>Licensee MDPI, Basel, Switzerland. This article is an open access article distributed under the terms and conditions of the Creative Commons Attribution (CC BY) license (<ext-link ext-link-type="uri" xlink:href="https://creativecommons.org/licenses/by/4.0/">https://creativecommons.org/licenses/by/4.0/</ext-link>).</license-p>

</license>

</permissions>

<abstract>

<p>This paper presents an in-depth exploration of the application of Artificial Intelligence (AI) in enhancing the resilience of microgrids. It begins with an overview of the impact of natural events on power systems and provides data and insights related to power outages and blackouts caused by natural events in Estonia, setting the context for the need for resilient power systems. Then, the paper delves into the concept of resilience and the role of microgrids in maintaining power stability. The paper reviews various AI techniques and methods, and their application in power systems and microgrids. It further investigates how AI can be leveraged to improve the resilience of microgrids, particularly during different phases of an event occurrence time (pre-event, during event, and post-event). A comparative analysis of the performance of various AI models is presented, highlighting their ability to maintain stability and ensure a reliable power supply. This comprehensive review contributes significantly to the existing body of knowledge and sets the stage for future research in this field. The paper concludes with a discussion of future work and directions, emphasizing the potential of AI in revolutionizing power system monitoring and control.</p>

</abstract>

<kwd-group>

<kwd>microgrid</kwd>

<kwd>energy-management system</kwd>

<kwd>Artificial Intelligence</kwd>

<kwd>deep reinforcement learning</kwd>

<kwd>machine learning</kwd>

<kwd>power system</kwd>

<kwd>forecasting</kwd>

<kwd>resilience</kwd>

</kwd-group>

<funding-group>

<funding-statement>This research received no external funding.</funding-statement>

</funding-group>

</article-meta>

</front>

<body>

<sec id="sec1-sustainability-16-04959" sec-type="intro">

<title>1. Introduction</title>

<sec id="sec1dot1-sustainability-16-04959">

<title>1.1. Background</title>

<p>In the European Union (EU), energy production is primarily based on fossil fuels. The share of gas in the total primary energy supply in 2022 amounted to 19.6%. Coal is the second largest energy source, accounting for 15%, and oil accounts for 1.6%. Nuclear energy constituted 21.9% and renewable energy resources 39.4% [<xref ref-type="bibr" rid="B1-sustainability-16-04959">1</xref>]. As seen in <xref ref-type="fig" rid="sustainability-16-04959-f001">Figure 1</xref>, the fact that renewable energies accounted for the highest share of primary energy production in the EU in 2022 is a clear reflection of the EU commitment to reducing greenhouse gas emissions and transitioning to a more sustainable energy future.</p>

<p>The EU reliance on imported energy sources has led to an increased focus on renewable energy sources (RESs). This shift is evident in the introduction of several key directives in the area of energy policy. One such directive is the Energy Efficiency Directive 2012/27/EU, which was adopted in 2012 and updated in 2018 and 2023. This directive sets rules and obligations for achieving the EU ambitious energy efficiency targets. It establishes &#x201C;energy efficiency first&#x201D; as a fundamental principle of EU energy policy. In practical terms, this means that energy efficiency must be considered by EU countries in all relevant policy and major investment decisions taken in the energy and non-energy sectors [<xref ref-type="bibr" rid="B2-sustainability-16-04959">2</xref>]. Another significant directive is the Renewable Energy Directive EU/2018/2001, which provides the legal framework for the development of clean energy across all sectors of the EU economy. Since its introduction, the share of renewable energy sources in EU energy consumption increased from 12.5% in 2010 to 21.8% in 2021. These directives reflect the EU commitment to reducing greenhouse gas emissions and transitioning to a more sustainable energy future. They set ambitious targets, such as reducing EU annual energy consumption by 38% and 40.5%, respectively, by 2030 and increasing the share of renewable energies in energy consumption to 32%. Additionally, at least 10% of the final consumption of energy in transport should come from RESs [<xref ref-type="bibr" rid="B3-sustainability-16-04959">3</xref>]. In October 2022, the National Recovery and Resilience Plans of 26 EU member countries were approved, paving the way for an investment of EUR 34 billion (USD 36.3 billion) in clean energy. These plans indicate the intention of the Member States to channel investments into various renewable technologies. This includes solar energy in countries like Austria, Bulgaria, the Czech Republic, Greece, Italy, Lithuania, and Spain. Offshore and onshore wind energy projects are planned in Belgium, Finland, Greece, Italy, and Poland. Biomass energy is a focus in Austria, Croatia, and Sweden. Seventeen Member States have plans for hydrogen energy, and Estonia, Latvia, and Romania are investing in energy infrastructure to improve the resilience of power systems [<xref ref-type="bibr" rid="B4-sustainability-16-04959">4</xref>].</p>

<p>In Baltic countries such as Estonia, the government has set a highly ambitious target to power the entire country with renewable energy sources by 2030. Moreover, the country is currently striving to ensure that 10% of its energy used in transport is derived from renewable sources, with a significant portion of this target expected to be covered through biomethane resources [<xref ref-type="bibr" rid="B5-sustainability-16-04959">5</xref>]. Electricity generation using renewable energy resources has continued to grow in Estonia. According to the statistics released by the Statistics Estonia Agency (<xref ref-type="fig" rid="sustainability-16-04959-f002">Figure 2</xref>), since 2019, the total energy generation using renewable energy resources has continued to increase with a cumulative increase of 33.03% in 4 years [<xref ref-type="bibr" rid="B6-sustainability-16-04959">6</xref>]. This substantial growth rate places it among the top ten countries that have the largest increase in their share of renewable energy. This esteemed list includes nations such as Sweden, Norway, Denmark, Finland, Ecuador, Uruguay, Panama, and the United Kingdom. The remarkable progress in renewable energy utilization underscores the country&#x2019;s shift towards sustainable and eco-friendly energy solutions and zero-emission programs [<xref ref-type="bibr" rid="B4-sustainability-16-04959">4</xref>].</p>

<p>The shift towards a more electrified and digitalized society means that numerous vital sectors, such as communications, transportation, military, healthcare, and education, are either directly or indirectly dependent on a steady supply of electricity. Therefore, the uninterrupted provision of sufficient power is crucial for prosperity and sustainable growth. However, this reliance on power also increases susceptibility to significant disruptions in supply. These disruptions can be caused by different factors, including but not limited to, warfare, political unrest, extreme weather conditions, accidents, sabotage, technical malfunctions, or financial crises. The economic and security impact of such disruptions can be widespread beyond the directly affected region [<xref ref-type="bibr" rid="B7-sustainability-16-04959">7</xref>].</p>

<p>As previously stated, disasters or damage, whether caused by natural or human activities, can lead to power failures and outages. These power outages can have a significant financial impact across a variety of sectors and services, disrupting the daily lives of a large number of consumers, potentially in the millions, with each occurrence [<xref ref-type="bibr" rid="B8-sustainability-16-04959">8</xref>].</p>

<p>Between 2018 and 2023, the largest Distribution System Operator (DSO) in Estonia reported more than 68,026 power outages. <xref ref-type="fig" rid="sustainability-16-04959-f003">Figure 3</xref> provides a detailed breakdown of the factors causing power outages in Estonia between 2018 and 2023. These outages were caused by a variety of factors, including weather conditions, equipment failure, maintenance activities, etc. The impact of these outages was significant and affected numerous consumers across the country [<xref ref-type="bibr" rid="B9-sustainability-16-04959">9</xref>].</p>

<p>According to a recent study report from &#x201C;Elektrilevi&#x201D;, the largest distribution system operator in Estonia, the country faced a severe storm in October 2023 that caused widespread power outages. Similar weather events have caused power outages in different parts of Estonia where the size of the affected stakeholders reached up to 35,000 customers without power across the country. Moreover, the strong winds hampered repair efforts, and there were areas where operations had been halted for safety reasons. Despite challenging conditions, power was eventually restored to 17,000 customers. However, larger scale power restoration may take longer. For context, in a similar storm in October 2006, 42,000 customers were without power, and it took eight days to restore power to all customers [<xref ref-type="bibr" rid="B10-sustainability-16-04959">10</xref>].</p>

<p>The impact of severe weather events like storms extends beyond just unplanned power outages. Natural disasters can significantly impact and harm power system equipment and distribution lines, causing extensive damage. For example, a storm with relentless winds and torrential rain can cause physical damage to infrastructure, including poles, wires, and transformers. Furthermore, the effects of a natural disaster can increase demand as the system is restored, which leads to an imbalance in the network system. In particular, due to the continuous increase in greenhouse gas concentrations, the frequency, severity, and duration of severe weather events are expected to increase. This can potentially lead to further outages and equipment failures if not managed properly. In this regard, the increasing frequency and intensity of extreme events is a matter of grave concern to energy infrastructure [<xref ref-type="bibr" rid="B8-sustainability-16-04959">8</xref>].</p>

<p>The concept of resilience of the power system is described in the literature in different manners. Generally, resilience is defined as the ability to prepare and adapt to changing conditions, reconfiguration, resistance, and rapid restoration of the network system if events occur. This definition includes all active and passive aspects of this concept [<xref ref-type="bibr" rid="B11-sustainability-16-04959">11</xref>]. However, the concept adds complexity to the existing power system. To improve the ability of power systems to cope with major events, various studies and works addressing resilience have been conducted. These works include creating prediction models for the disaster location, enhancing the reconfiguration structure, studying the restoration performance, analyzing resilience, developing general methods to enhance resilience, and planning for resilience in the short and long term [<xref ref-type="bibr" rid="B12-sustainability-16-04959">12</xref>]. Some types of natural disasters may impact large geographic regions over long durations; therefore, various researchers have studied resilience-enhancement measures considering their local geographic location, and the pre-, during, and post-event impact is analyzed [<xref ref-type="bibr" rid="B13-sustainability-16-04959">13</xref>]. Moreover, some common solutions include using line hardening, using resilience infrastructure, and creating multi-microgrids.</p>

</sec>

<sec id="sec1dot2-sustainability-16-04959">

<title>1.2. Related Work</title>

<p>A comprehensive review of various studies has been conducted to understand the different characteristics of enhancing resilience using microgrids [<xref ref-type="bibr" rid="B14-sustainability-16-04959">14</xref>]. These studies span across various developing countries worldwide, providing a diverse perspective on the subject. In this section, we intend to review and explore several review papers that discuss the techniques used to improve the resilience of the network system.</p>

<p>In [<xref ref-type="bibr" rid="B12-sustainability-16-04959">12</xref>,<xref ref-type="bibr" rid="B15-sustainability-16-04959">15</xref>,<xref ref-type="bibr" rid="B16-sustainability-16-04959">16</xref>], the role of microgrids in enhancing power system resilience is explored, including the formation of microgrids, networked microgrids, and dynamic microgrids. Strategies used by microgrids to enhance resilience during major outage events are examined, including proactive scheduling, outage management, feasible islanding, and advanced operation strategies. Research gaps are identified and future directions for improving resilience-oriented operation methods are suggested. In [<xref ref-type="bibr" rid="B13-sustainability-16-04959">13</xref>], threats and vulnerabilities to microgrids, including cyberattacks and physical interruptions, are analyzed, and a methodology for designing resilient microgrids is proposed. Various mitigation strategies for different disaster recovery stages are suggested, focusing on enhancing microgrid attributes such as robustness, redundancy, resourcefulness, response, and recovery. In [<xref ref-type="bibr" rid="B17-sustainability-16-04959">17</xref>], the impacts of various events on generation, networks, and loads are analyzed, and quantitative metrics for these impacts are presented. Adaptation options and optimal strategies for resilience improvement from both component-level and system-level perspectives are discussed. The potential of smart/responsive loads in improving power system resilience is explored. In [<xref ref-type="bibr" rid="B18-sustainability-16-04959">18</xref>,<xref ref-type="bibr" rid="B19-sustainability-16-04959">19</xref>], the concept of networked microgrids (NMGs), clusters of physically connected and functionally interoperable microgrids, is discussed. The state-of-the-art methodologies for the operation and control of NMGs are reviewed, including the notion of dynamic boundaries for advanced microgrid applications. The opportunities, challenges, and potential solutions for improving grid resilience, robustness, and efficiency through NMGs are explored. In [<xref ref-type="bibr" rid="B20-sustainability-16-04959">20</xref>], the increasing importance of cybersecurity for enhancing microgrid resilience is discussed, addressing the existing approaches to cyber&#x2013;physical security in power systems from a microgrid-oriented perspective. The rapid evolution of microgrid equipment poses a significant challenge for cyber defense mechanisms, particularly in the absence of contemporary standards.</p>

</sec>

<sec id="sec1dot3-sustainability-16-04959">

<title>1.3. Motivation for This Work</title>

<p>The rapid evolution of power systems towards decentralized systems such as microgrids, characterized by the integration of state-of-the-art technologies in power electronics, computers, information, communication, and cyber technologies, presents a compelling motivation for the current research. However, the complexity, nonlinearity, and large amounts of measurements and data inherent in these advanced power systems necessitate the development of novel analytical techniques, as the conventional methods and approaches for analyzing power systems are no longer sufficient.</p>

<p>In this context, the incorporation of Artificial Intelligence (AI) to address the current microgrid research requirements has emerged as a significant research direction in this digital era.</p>

<p>In microgrids, a variety of AI models have been employed for numerous applications. These include energy management, load forecasting, predicting renewable energy output, detecting and classifying faults, and identifying cyberattacks. Furthermore, AI plays a pivotal role in various aspects of microgrid and power system operations, including information, digital, intelligent operation mechanisms, protection, control, and planning to realize practical analyses. In essence, the integration of AI in microgrids not only enhances their operational efficiency but also significantly improves their resilience, making them better equipped to handle uncertainties and disturbances. AI has the capacity to learn from data with low dependence on physical models of the systems, which provides an effective solution to break through technical challenges. Unlike traditional mathematical algorithms, AI can effectively handle the nonlinearities and discontinuities inherent in power system problems. The term &#x201C;AI-based solution&#x201D; is generally used to describe solution technology that uses data, which is usually applied in large quantities to construct models.</p>

<p>Practically in power systems, AI models can be classified into five main categories: machine learning (ML) methods, probabilistic learning methods, statistical methods, search and optimization techniques (such as genetic algorithms and particle swarm optimization), and game theory and decision-making algorithms [<xref ref-type="bibr" rid="B21-sustainability-16-04959">21</xref>]. The ML approach is a subset of AI that equips systems with the capability to autonomously learn from extensive historical or synthetic data, eliminating the need for human intervention. Neural network and ML algorithms and their variants, such as Artificial Neural Networks (ANNs), and Recurrent Neural Networks (RNNs) have gained significant attention and have been implemented in various power system domains. Among these, deep learning has become an integral component of state-of-the-art systems across various applications, forecasting, control, and fault diagnosis [<xref ref-type="bibr" rid="B22-sustainability-16-04959">22</xref>].</p>

<p>There are several papers in the literature that review some applications of AI techniques in smart grids and power systems such as energy management [<xref ref-type="bibr" rid="B23-sustainability-16-04959">23</xref>,<xref ref-type="bibr" rid="B24-sustainability-16-04959">24</xref>], energy market [<xref ref-type="bibr" rid="B25-sustainability-16-04959">25</xref>,<xref ref-type="bibr" rid="B26-sustainability-16-04959">26</xref>], security and stability assessment [<xref ref-type="bibr" rid="B27-sustainability-16-04959">27</xref>], and cyber security systems [<xref ref-type="bibr" rid="B28-sustainability-16-04959">28</xref>]. The aforementioned trend necessitates creating a systematic overview of the application fields of AI to enhance the resilience of microgrids. Unlike existing works, our paper is a comprehensive review of the application of AI techniques for enhancing microgrid resilience. This paper presents an updated review based on application of state-of-the-art resilience approaches for microgrids, in addition to providing an overview of the general mechanisms of AI applications in microgrid resilience. In this paper, we cover recent advances and applications made to enhance the effectiveness and efficiency of these applications. This paper highlights more applications of AI, and similarly, the behavior with respect to the event&#x2019;s occurrence time (pre-event, during event, and post-event). This paper contributes significantly to the existing body of knowledge and paves the way for future research in this field.</p>

</sec>

<sec id="sec1dot4-sustainability-16-04959" sec-type="methods">

<title>1.4. Methodology and Structure</title>

<p>The research methodology aims to explore, categorize, and evaluate the AI-based solution used for microgrid applications, with a focus on studies conducted from 2016 to now. The methodology comprises five main steps:</p>

<sec id="sec1dot4dot1-sustainability-16-04959">

<title>1.4.1. Keyword Search</title>

<p>Initial research was conducted using Google Scholar, utilizing keywords related to resilience in power systems, AI models, microgrids, review papers, and the application of AI, machine, and deep learning in microgrids.</p>

</sec>

<sec id="sec1dot4dot2-sustainability-16-04959">

<title>1.4.2. Paper Screening</title>

<p>The papers retrieved were then screened based on whether the papers were review papers or research papers. Then, classification methodology is conducted to classify the proposed AI model based on the model used and its application.</p>

</sec>

<sec id="sec1dot4dot3-sustainability-16-04959">

<title>1.4.3. Additional Article Identification</title>

<p>Additional relevant articles were identified from the citations within the selected papers and from papers that cited the selected works.</p>

</sec>

<sec id="sec1dot4dot4-sustainability-16-04959">

<title>1.4.4. Review</title>

<p>All selected articles from steps 2 and 3 were reviewed to understand the objective of each paper, the methods used, the type of application (event&#x2019;s occurrence time), data source and type, modeling performance, and compared approaches.</p>

</sec>

<sec id="sec1dot4dot5-sustainability-16-04959">

<title>1.4.5. Analysis of Review Results</title>

<p>Finally, the review results were analyzed to identify superior approaches for restoration and reconfiguration after the occurrence of the faults, as well as to pinpoint research gaps and future opportunities.</p>

<p>The remaining sections of this paper are presented as follows: In <xref ref-type="sec" rid="sec2-sustainability-16-04959">Section 2</xref>, we delve into the concept of the microgrid and resilience. We explore the idea of resilience and High Impact Low Probability (HILP) events, and we analyze and evaluate resilience. We also examine threats in power systems and microgrids. <xref ref-type="sec" rid="sec3-sustainability-16-04959">Section 3</xref> introduces various Artificial Intelligence (AI) techniques, providing a foundation for the subsequent sections. In <xref ref-type="sec" rid="sec4-sustainability-16-04959">Section 4</xref> and <xref ref-type="sec" rid="sec5-sustainability-16-04959">Section 5</xref>, we apply these AI techniques to power systems and microgrid resilience, respectively. We analyze the design aspects of AI applications in these contexts, drawing from existing practices worldwide to identify best practices. <xref ref-type="sec" rid="sec6-sustainability-16-04959">Section 6</xref> discusses the challenges of applying AI to microgrid resilience. We examine the limitations of current AI applications in resilience and suggest directions for future research. Finally, <xref ref-type="sec" rid="sec7-sustainability-16-04959">Section 7</xref> provides a summary of the work and outlines the path forward. This comprehensive examination of resilience in microgrids, the application of AI techniques, and the challenges and future directions of this research form the core of our review paper.</p>

</sec>

</sec>

</sec>

<sec id="sec2-sustainability-16-04959">

<title>2. Microgrid and Resilience</title>

<p>This section provides a comprehensive overview of the resilience concept in power systems, with a particular focus on microgrids. It introduces the main concept of resilience, assessing the threats in the power system, and resilience analysis.</p>

<sec id="sec2dot1-sustainability-16-04959">

<title>2.1. Microgrid Concept</title>

<p>Microgrids have been deeply studied in many previous research papers like [<xref ref-type="bibr" rid="B29-sustainability-16-04959">29</xref>,<xref ref-type="bibr" rid="B30-sustainability-16-04959">30</xref>,<xref ref-type="bibr" rid="B31-sustainability-16-04959">31</xref>,<xref ref-type="bibr" rid="B32-sustainability-16-04959">32</xref>]. These studies have covered all aspects of microgrids, such as their design, how they work, and where they can be used. This extensive research is very important and provides a lot of information about microgrids. However, this paper will not go into the details of microgrids.</p>

<p>Generally, the microgrid is characterized as a local network of Distributed Energy Resources (DERs), and is a small-scale, self-controllable power system. It interconnects DERs and loads within clearly defined electrical boundaries [<xref ref-type="bibr" rid="B33-sustainability-16-04959">33</xref>]. It also facilitates the integration of renewable energy sources, such as solar and wind power, and can play a crucial role in energy conservation and demand response strategies [<xref ref-type="bibr" rid="B29-sustainability-16-04959">29</xref>].</p>

<p>Microgrids connect with the main grid via Points of Common Coupling (PCCs) located at their boundaries as shown in <xref ref-type="fig" rid="sustainability-16-04959-f004">Figure 4</xref>. Microgrids can operate in two different modes: either a grid-connected mode, where the system works in connection with the main grid, or an island mode, where the system functions independently. A notable feature of microgrids is the smooth transition between these two modes which provides enhanced reliability, flexibility, and security [<xref ref-type="bibr" rid="B30-sustainability-16-04959">30</xref>]. Microgrids, equipped with advanced technologies and energy-management systems for effectively utilizing local renewable energy, contribute to environmental conservation and climate change mitigation [<xref ref-type="bibr" rid="B34-sustainability-16-04959">34</xref>]. As a link between local users and the main grid, microgrids operate as adjustable, controllable loads, optimizing power system functionality. The advantages are improved power quality, reduced costs, and a reliable power supply during emergencies, enhancing resilience. In case the main grid fails, microgrids significantly increase the survivability of the local power supply [<xref ref-type="bibr" rid="B35-sustainability-16-04959">35</xref>].</p>

<p>A microgrid controller (MGC) is utilized to strategically manage each microgrid under different operating conditions. The typical functionality of an MGC is depicted in <xref ref-type="fig" rid="sustainability-16-04959-f005">Figure 5</xref>. Several local controllers (LCs) are implemented within the microgrid to achieve detailed monitoring, control, and management functions of the DERs, and Battery Energy Storage System (BESS). Under LCs&#x2019; control, DERs are categorized into grid-following and grid-forming DERs. Grid-following DERs, typically not dispatchable energy resources (like photovoltaic panels and wind turbines), follow microgrid voltages and frequency instead of directly controlling them. Conversely, grid-forming elements, usually dispatchable (like generators and energy storage devices), possess adequate real and reactive power capacity to regulate microgrid voltages and frequency [<xref ref-type="bibr" rid="B36-sustainability-16-04959">36</xref>].</p>

</sec>

<sec id="sec2dot2-sustainability-16-04959">

<title>2.2. Resilience in Power System and Microgrid</title>

<p>In the past few years, the idea of resilience has emerged as an enhancement of earlier principles, aiming to guarantee the best possible functioning of the power system under circumstances or events. System resilience is described as the ability to prepare and adapt to changing conditions, resistance, and rapid return of disorders [<xref ref-type="bibr" rid="B29-sustainability-16-04959">29</xref>]. This concept of resilience not only strengthens the power system&#x2019;s ability to withstand disruptions but the ongoing procedure for improving robustness and operational flexibility to deal with uncertainties and recover from these events to ensure the continuity of power service, especially for critical loads such as hospitals, fire departments, and data centers.</p>

<p>Resilience in power systems acts as a defense line for guarding the system against various types of natural and human threats as planning efforts provide human operators. To make generation more resilient and more able to endure and recover from low-probability, high-impact events, such as natural disasters and human-induced attacks, certain adaptive measures could be applied to specific components [<xref ref-type="bibr" rid="B37-sustainability-16-04959">37</xref>]. These measures could include the integration of advanced technologies, the implementation of robust design principles, and the development of contingency plans. Furthermore, the use of DERs for power generation and operation, along with optimization techniques, could bolster the resilience of power generation against severe weather conditions. This comprehensive approach ensures the power system&#x2019;s robustness and adaptability under extreme weather events [<xref ref-type="bibr" rid="B38-sustainability-16-04959">38</xref>].</p>

<p>The focus on hardening of electrical network components to reduce the probability of failure including the type, placement, and size of DERs can significantly influence the system&#x2019;s robustness. Moreover, the BEES is another crucial factor in enhancing system resilience against various natural disasters. It helps maintain the balance between power supply and demand during disruptions. Moreover, energy storage allows for localized repairs without the need for a complete system recovery, thus minimizing the effects of unwanted outages [<xref ref-type="bibr" rid="B39-sustainability-16-04959">39</xref>].</p>

</sec>

<sec id="sec2dot3-sustainability-16-04959">

<title>2.3. Assessing Threats in Power Systems and Microgrids</title>

<p>Threats to power systems and microgrids can be broadly categorized into two types: natural hazards and human-induced hazards. These threats have the potential to damage, destroy, or disrupt the operation of utility grids or microgrids, and it is these threats that the systems aim to guard against. Natural hazards such as wildfires, hurricanes, floods, and earthquakes are environmental phenomena and beyond human control. These events can cause significant physical damage to power infrastructure, leading to disruptions in power supply [<xref ref-type="bibr" rid="B40-sustainability-16-04959">40</xref>]. For instance, wildfires can damage overhead transmission lines, while floods can inundate substations and other ground-level infrastructure. Climate change is exacerbating these threats, with rising global temperatures leading to more frequent and intense extreme weather events. Conversely, human-induced hazards encompass both physical attacks and cyberattacks. Physical attacks on power infrastructure can cause immediate and tangible damage. This could range from vandalism to coordinated acts of terrorism. Cyberattacks, on the other hand, pose a more insidious threat. As power systems become increasingly digital and interconnected, they become more vulnerable to such attacks. Cyber threats can disrupt the operation of power systems, cause erroneous data readings, and even result in physical damage to equipment.</p>

<p>When evaluating the security and resilience of power systems and microgrids, it is crucial to assess the potential threats they face. Threat assessment involves identifying and analyzing various factors that could compromise the integrity, availability, or functionality of the energy infrastructure. By understanding the risks posed by various threats, stakeholders can implement mitigation strategies to reduce vulnerabilities and enhance the overall resilience of the energy infrastructure. Risk quantification involves assigning numerical values to the impact of identified threats. Risk quantification refers to the probability of a threat eventuating, while impact pertains to the severity of the consequences should the threat materialize. These values are often represented using qualitative scales (e.g., low, medium, high) or numerical scales (e.g., 1&#x2013;10). This includes quantifying the extent of physical damage, the duration of disruptions, financial losses, environmental impacts, and social consequences.</p>

</sec>

<sec id="sec2dot4-sustainability-16-04959">

<title>2.4. Resilience Analysis</title>

<p>The resilience of a power system, especially in the face of critical events, can be effectively visualized using a system functionality curve (SFC), as demonstrated in <xref ref-type="fig" rid="sustainability-16-04959-f006">Figure 6</xref>. An SFC provides a coherent depiction of how a resilient power system decreases the withstanding, adaptation, and recovery times compared to a conventional power system without resilience features. A range of parameters, including the proportion of load supplied, the count of customers served, the active percentage of system equipment such as overhead power transmission lines, and quality metrics like voltage and frequency [<xref ref-type="bibr" rid="B41-sustainability-16-04959">41</xref>]. These parameters can be used individually or in combination to achieve the desired SFC. This visualization underscores the importance of incorporating resilience features into power systems to enhance their ability to withstand, adapt to, and recover from extreme events [<xref ref-type="bibr" rid="B42-sustainability-16-04959">42</xref>].</p>

<p>The enhancement of resilience in a power system is a process that involves five distinct phases. Initially, we have the pre-event state, which is the power system&#x2019;s condition before any event occurs t<sub>e</sub>, and the normal model operation at t<sub>0</sub>. During this phase, measures are taken to fortify the power system&#x2019;s resilience such as energy scheduling and planning. Following an event, the system enters the degradation state which is a transition from the pre-event state to the degraded state, characterized by a gradual decline in system performance to the degraded state t<sub>de</sub>. During the degraded state, the system enters the during event state, where the aim is to re-establish system operation and maintain operational security to enter the restoration process. The restoration state is a transition from the degraded state at t<sub>res</sub> to the post-event state t<sub>rec</sub>, to restore the system to its original condition. The recovery state, also known as the post-event state, aims to restore the power system to its normal operation, as it was before the event occurred. The smooth transition between the five stages of enhancing the resilience of a power system is ensured through a combination of proactive planning, real-time monitoring, and post-event analysis using optimal control and proper monitoring tools.</p>

<p>Resilience metrics in power systems are evaluated based on different phases such as during event, post-event, and restoration periods. During event resilience is particularly important as it directly influences system degradation. However, most existing studies either focus on the restoration period or do not differentiate between various phases of a disruption event. Despite this, resilience during a disruption event is critically important as it determines the level of system degradation and therefore the required restoration time and effort. A comprehensive resilience metric should take into account the progression of failure scenarios during the disruption event.</p>

</sec>

</sec>

<sec id="sec3-sustainability-16-04959" sec-type="intro">

<title>3. Introduction to AI Techniques</title>

<p>Artificial Intelligence (AI) involves creating systems, such as computers or software, that mimic human intelligence or natural inspiration, including reasoning, learning from past experiences, and problem-solving. These intelligent agents perceive their environment and act to achieve their goals or optimize performance, with the ability to enhance their performance through learning [<xref ref-type="bibr" rid="B43-sustainability-16-04959">43</xref>]. In the context of power systems, which generate vast amounts of data due to system evolution and the integration of various components, conventional computational methods fall short. Therefore, AI methods are employed to efficiently handle and process these big data. This is particularly relevant in microgrids, where resilience can be enhanced through the effective use of AI [<xref ref-type="bibr" rid="B44-sustainability-16-04959">44</xref>]. A diagram illustrating AI subfields and techniques, along with a classification of the references reviewed in this survey, is presented in <xref ref-type="fig" rid="sustainability-16-04959-f007">Figure 7</xref>. This section explores various AI subfields that have been successfully applied in this context, providing a comprehensive overview of the techniques.</p>

<p>AI approaches are information driven in that they utilize existing information to carry out different tasks, and they can be generally gathered into five groups, as follows:</p>

<sec id="sec3dot1-sustainability-16-04959">

<title>3.1. Metaheuristic and Optimization Methods</title>

<p>Search algorithm and intelligent optimization technique theories are key elements of the AI area and are capable of efficiently delivering optimal solutions to challenging and intricate real-world optimization problems, a task that would have been unfeasible with conventional or exact optimization methods. There is a wide class of optimization techniques based on mathematical approaches such as Linear Programming (LP), Quadratic Programming (QP), Convex Optimization (CO), evolutionary algorithms, heuristic methods, and metaheuristic approaches. As such, there is a comprehensive suite of both exact and heuristic approaches available for tackling optimization problems [<xref ref-type="bibr" rid="B45-sustainability-16-04959">45</xref>]. Recently, the advent of AI has spurred the evolution of numerous renowned metaheuristic and global optimization techniques inspired by nature and biology. Metaheuristic is a term that refers to high-level heuristic designed to solve a wide range of optimization problems. In recent years, several metaheuristic algorithms have been successfully applied to solve intractable problems.</p>

<p>The metaheuristic algorithms make almost no prior assumptions about the problem, can integrate several heuristics inside, and usually finds the best/optimal solutions by improving the global and the local best solutions of particles in the population [<xref ref-type="bibr" rid="B46-sustainability-16-04959">46</xref>]. These algorithms are attractive due to their ability to find the best or optimal solutions for even single and multi-objective problems, continuous and discrete constrained to unconstrained problems, and the largest problem sizes in a relatively short time frame. The majority of the state-of-the-art metaheuristics have been developed from the year 1990 until now such as Particle Swarm Optimization (PSO), Genetic Algorithm (GA), Ant Colony Optimization (ACO), Cuckoo Search (CS), Differential Evolution (DE), Simulated Annealing (SA), Tabu search (TS), Frog-Leaping Algorithm (SFLA), Horse herd Optimization Algorithm (HOA), and crow learning algorithm (NCCLA). In addition, combining different metaheuristic algorithms is one of the most successful techniques in optimization. In addition, combining different metaheuristic algorithms has proven to be one of the most effective strategies in optimization. This includes hybridization models like GA-PSO, GA-ACO, CS-DE, ACO-CS, etc. [<xref ref-type="bibr" rid="B47-sustainability-16-04959">47</xref>].</p>

</sec>

<sec id="sec3dot2-sustainability-16-04959">

<title>3.2. Decision-Making Methods</title>

<p>The core principle driving this approach is the maximization of expected utility. This involves defining a utility function that assigns a numerical value to the desirability of a state, with the agent&#x2019;s decisions aimed at maximizing its objective function. In practice, agents have to deal with things that are not certain, and their success often depends on a series of choices and several decisions. As such, decision making can be modeled as sequential decision problems within uncertain environments [<xref ref-type="bibr" rid="B48-sustainability-16-04959">48</xref>].</p>

<p>Markov Decision Processes (MDPs) offer a solution to these problems when an agent&#x2019;s actions depend solely on the current state, more than the historical data. MDPs are characterized by a transition model, which outlines the probabilistic outcomes of actions, and a reward function, which specifies the reward in each state. The solution to an MDP is a policy that delivers a decision for every state the agent might reach. An optimal policy then maximizes the utility of the state sequences encountered during its execution [<xref ref-type="bibr" rid="B49-sustainability-16-04959">49</xref>]. These techniques are very popular in the design and development of applications in various fields, such as healthcare, where an AI algorithm might take in patients&#x2019; vital signs and output a diagnosis, or in finance, where a stock-trading system might synthesize daily market prices and suggest stock buys. Decisions can be made by individual agents. In essence, these algorithms are designed to make optimal choices in complex scenarios, often involving uncertainty and a large number of variables. By leveraging the principles of maximization of expected utility and Markov Decision Processes, they provide robust and optimal solutions to sequential decision problems in uncertain environments. Thus, these techniques represent a powerful tool for tackling complex decision-making problems in a wide range of contexts [<xref ref-type="bibr" rid="B50-sustainability-16-04959">50</xref>].</p>

</sec>

<sec id="sec3dot3-sustainability-16-04959">

<title>3.3. Game Theory</title>

<p>Game theory is a mathematical methodology that provides a strategic framework for analyzing scenarios where multiple individuals interact. A typical game in game theory includes the players, the strategies available to them, and the payoff each player receives for each combination of strategies. The players in a game are assumed to be rational, meaning that each player always tries to maximize their own payoff. Each type of game has its own set of assumptions and requirements, and the appropriate type of game to use will depend on the specific situation being modeled [<xref ref-type="bibr" rid="B51-sustainability-16-04959">51</xref>]. Game theory approach has two main branches: non-cooperative and cooperative game theory. Non-cooperative game theory deals with how rational economic agents deal with each other to achieve their own goals. On the other hand, cooperative game theory analyzes how groups of rational individuals can work together to achieve a common goal. Despite the variety of games and settings, the underlying goal of game theory is to predict the outcome of a game and to provide strategies for players to use to maximize their payoffs [<xref ref-type="bibr" rid="B52-sustainability-16-04959">52</xref>].</p>

</sec>

<sec id="sec3dot4-sustainability-16-04959">

<title>3.4. Statistical and Probabilistic Model-Based Method</title>

<p>Statistical modeling is a pivotal methodology in AI which is applied for the statistical models that navigate complex data, thus decomposing and inferring relationships between data variables. This approach is particularly useful in cases where data are abundant, and the patterns are hidden within the noise. Models follow a frequentist statistic and provide a fixed prediction amount, simply based on historical data and the effects of input variables on the output. A Bayesian statistic is a probabilistic approach which is based on judgments from multiple sources, such as experts&#x2019; opinions, model simulations, and historical records. Moreover, this technique can provide the probability distribution of possible outcomes, considering the interrelation and causal inferences of input variables on each other [<xref ref-type="bibr" rid="B53-sustainability-16-04959">53</xref>].</p>

<p>Bayesian Networks (BNs) are the most commonly used probabilistic graphical model in the field of civil engineering. These networks are a statistical method that combines probability and graph theory to depict the causal connections between variables and their probabilities. BNs are represented as graphs, with nodes symbolizing random variables and directed edges indicating causal relationships between these variables. This representation is known as the Directed Acyclic Graphical model (DAG). The model includes a Conditional Probability Distribution (CPD) for continuous variables or a Conditional Probability Table (CPT) for categorical variables, which demonstrate the influences between the nodes. The structure and parameters for CPD or CPT can be determined through algorithms using extensive historical data, expert opinion, or a combination of both. BNs are extensively used in modeling, identifying, and analyzing risks related to different fields such as fault detection, power, and demand prediction [<xref ref-type="bibr" rid="B54-sustainability-16-04959">54</xref>].</p>

</sec>

<sec id="sec3dot5-sustainability-16-04959">

<title>3.5. Machine Learning</title>

<p>Machine Learning (ML) is a powerful tool that uses data-driven algorithms to &#x2018;teach&#x2019; computers to perform tasks in a manner similar to humans and animals. This technology leverages algorithms that &#x2018;learn&#x2019; directly from data. As the volume of data increases, these algorithms can adapt and improve their performance [<xref ref-type="bibr" rid="B22-sustainability-16-04959">22</xref>].</p>

<p>ML educates computers to learn from time series data or historical datasets and extract insights about the system for which the data were collected, without the need for mathematical models. The efficiency of these algorithms progressively improves as the dataset size increases [<xref ref-type="bibr" rid="B55-sustainability-16-04959">55</xref>].</p>

<p>ML is a cross-disciplinary field of study that amalgamates insights and expertise from various domains, with the objective of devising solutions to specific problems. ML paradigms find applications in a wide array of fields including medical diagnosis, disease spread forecasting, stock market analysis, search engines, recommender systems, gaming, navigation, weather forecasting (like wind speed prediction), image and speech recognition, energy load forecasting, fraud detection, input selection, parameter estimation, and system identification of nonlinear and stochastic environments. ML is particularly effective in solving complex problems that involve large training datasets with numerous variables. Depending on the diversity of data and their target responses, ML can adopt unsupervised, supervised, or reinforcement learning paradigms [<xref ref-type="bibr" rid="B22-sustainability-16-04959">22</xref>]. These learning methods comprise various intelligent models that can be applied for classification, regression, or clustering problems, as depicted in <xref ref-type="fig" rid="sustainability-16-04959-f008">Figure 8</xref>.</p>

<p>ML methodologies are driven by data, utilizing existing information to perform a variety of tasks. These methodologies can be broadly categorized into three groups:</p>

<sec id="sec3dot5dot1-sustainability-16-04959">

<title>3.5.1. Supervised Learning</title>

<p>This is a type of machine learning which is able to learn from labelled data and predict responses for unknown data and offer solutions for a wide range of problems. It aims to achieve minimal error performance and is applicable in scenarios where both input and output data are available for model training. The trained model is then capable of predicting responses for unknown data. This task-driven learning technique can perform either classification or regression, depending on the requirements. The essence of supervised learning lies in its ability to learn a mapping from inputs to outputs based on a labelled set of input/output pairs present in the training set. The prediction performance of the model improves as the depth of model learning increases and the hyperparameters are optimized [<xref ref-type="bibr" rid="B56-sustainability-16-04959">56</xref>]. However, for accurate prediction of responses for predicted data, the existing dataset must contain a prototype for such cases. Models used in supervised learning include decision trees, random forests, and support vector machines, among others. For instance, decision trees are used for classification and regression tasks, providing interpretable results. Random forests, an ensemble of decision trees, offer robustness and improved accuracy. Deep learning models are effective for high-dimensional data and binary classification tasks [<xref ref-type="bibr" rid="B57-sustainability-16-04959">57</xref>].</p>

</sec>

<sec id="sec3dot5dot2-sustainability-16-04959">

<title>3.5.2. Unsupervised Learning</title>

<p>This is a type of ML that operates on unlabelled data, seeking to uncover hidden patterns or intrinsic structures within the data. Unsupervised learning algorithms can perform more complex processing tasks compared to supervised learning but can be more unpredictable compared with other natural learning methods. This method is particularly useful when the available data consist of unique input variable, without any corresponding labelled responses [<xref ref-type="bibr" rid="B57-sustainability-16-04959">57</xref>]. As such, unsupervised learning is typically employed for problems where only input data are available, and there are no target class labels to provide additional context. This data-driven learning technique aids in data exploration and leads to the formation of clusters within the dataset. Clustering has found significant applications in various fields such as market research, gene sequence analysis, and object recognition. Another application of unsupervised learning is anomaly detection, which identifies unusual data points in the dataset. This is particularly useful in fields like cybersecurity, where it can help detect fraudulent activities, and in healthcare [<xref ref-type="bibr" rid="B55-sustainability-16-04959">55</xref>].</p>

</sec>

<sec id="sec3dot5dot3-sustainability-16-04959">

<title>3.5.3. Reinforcement Learning (RL)</title>

<p>This is a dynamic learning approach where an agent interacts with its environment, adapting actions based on the feedback received. Unlike supervised learning, RL does not rely on labelled data; instead, the agent navigates through rewards or penalties linked to its actions within the environment. This makes RL closely resemble the way humans and animals learn [<xref ref-type="bibr" rid="B55-sustainability-16-04959">55</xref>]. RL comprises goal-oriented algorithms that guide software agents to take actions in an environment to maximize cumulative rewards. In RL, a critic is present to administer rewards for correct actions and penalties for incorrect ones [<xref ref-type="bibr" rid="B56-sustainability-16-04959">56</xref>]. This reward/punishment-based learning technique includes four elements: critic, environment, reward/punishment, and action. The algorithm strives to maximize rewards, making RL popular in game designs, control applications, information theory, navigation, and robotics. Notable RL algorithms include Monte Carlo, Q-learning, SARSA, DQN, DDPG, A3C, NAF, TRPO, PPO, TD3, and SAC [<xref ref-type="bibr" rid="B56-sustainability-16-04959">56</xref>].</p>

</sec>

</sec>

</sec>

<sec id="sec4-sustainability-16-04959">

<title>4. AI Approaches in Power System</title>

<p>AI has been increasingly applied in the field of power systems, offering innovative solutions and improvements in various areas. <xref ref-type="fig" rid="sustainability-16-04959-f009">Figure 9</xref> illustrates the broad spectrum of AI applications in power systems. It provides a visual representation of the various areas where AI has been applied, from operation cost mitigation and generation forecasting to fault detection and energy transactions. This section delves into the specific applications of AI in power systems. Each subsection provides a detailed exploration of how AI techniques have been utilized and the impacts they have had.</p>

<sec id="sec4dot1-sustainability-16-04959">

<title>4.1. Cost Operation</title>

<p>An efficient optimal operation strategy for DER in power systems is required and it is essential to coordinate and ensure the economical and optimal power dispatch from each DER unit minimizing the operational cost. An optimal operation for the power system allows efficient energy consumption scheduling through coordination of the assets in the system, such as PV generation, storage, EVs, and flexible loads via demand response programs. This optimal operation aims to reduce the operational cost of DER, minimize emission costs and maintenance costs, optimize the start-up and shut-down processes of the DER, and minimize the degradation cost for the BESS [<xref ref-type="bibr" rid="B29-sustainability-16-04959">29</xref>]. The operation model problem in power systems solves the optimum objective function for the electrical network with given constraints like the cost function for the DER and the asset operational limits. AI techniques have been proposed to effectively schedule and plan alternative energy resources or energy storage, maintaining stability and optimally dispatching power to enhance economic benefits. AI models have been shown to support the automatic optimization of energy power systems at both transmission and distribution levels [<xref ref-type="bibr" rid="B58-sustainability-16-04959">58</xref>].</p>

<p>Several studies proposed a different AI model in their research to minimize the cost; in [<xref ref-type="bibr" rid="B59-sustainability-16-04959">59</xref>], a bi-level optimal dispatching model for a community integrated energy system (CIES) with an electric vehicle charging station (EVCS) is proposed. The model aims to balance energy supply and demand while maintaining user satisfaction. Moreover, the objective function is modeled to minimize the operating costs of the CIES and EVCS and incorporates a dynamic pricing mechanism. The model is solved using sequence operation theory, converting it into a mixed-integer linear programming formulation. In [<xref ref-type="bibr" rid="B60-sustainability-16-04959">60</xref>], an optimal power scheduling controller for energy management of distributed energy resources in a power system was developed. The controller uses a metaheuristic approach based on a lightning search algorithm to provide optimal power delivery with minimum cost. The study demonstrated that the controller reduced power consumption significantly, leading to substantial cost savings and a reduction in CO<sub>2</sub> emissions. The approach outperformed other techniques in terms of operating cost and solving complex optimization problems. The authors in [<xref ref-type="bibr" rid="B33-sustainability-16-04959">33</xref>] applied a modified gravitational search algorithm (GSA) to minimize the cost operation of the DER including PV power plants, combined heat power (CHP) systems, and diesel generators. The authors concluded that the proposed method has higher performance in solving the optimal power generation problem compared to other methods in terms of the computation cost and optimal value. In [<xref ref-type="bibr" rid="B61-sustainability-16-04959">61</xref>], a novel data-driven method for power system management in interconnected local power systems is proposed. The method uses a deep neural network to simulate operations under dynamic retail price signals, protecting customer privacy. A model-free Monte Carlo reinforcement learning method is applied to optimize pricing strategy, aiming to maximize profit and minimize the peak-to-average ratio. The method demonstrates considerable accuracy and computational efficiency, making it a promising tool for studying power system problems with hidden information or vast search spaces. In [<xref ref-type="bibr" rid="B62-sustainability-16-04959">62</xref>], a DRL-based Stackelberg game model is proposed for virtual power plants (VPPs) with electric vehicle charging stations. The model optimizes the scheduling of distributed energy resources and bidding strategies for market participation, while also learning scheduling strategies for charging and discharging electric vehicles. This approach achieves energy complementarity and improves the overall operating economy, including minimizing the operation cost and the start-up and shutdown costs of conventional energy resources. In [<xref ref-type="bibr" rid="B63-sustainability-16-04959">63</xref>], a two-stage optimization framework for microgrids&#x2019; daily energy management was proposed, considering renewable energy sources, energy storage systems, and demand response programs. The framework uses a deep learning artificial neural network for forecasting the energy production and a cooperative game method for daily dispatch and energy transactions. The study demonstrated that this approach led to more accurate predictions and significant energy cost savings. The impact of energy storage systems on power system operations was also analyzed.</p>

</sec>

<sec id="sec4dot2-sustainability-16-04959">

<title>4.2. Power Forecasting</title>

<p>The integration of renewable energy resources into power systems poses significant challenges due to their unpredictable and intermittent nature. However, these challenges can be effectively addressed through the use of prediction methodologies [<xref ref-type="bibr" rid="B64-sustainability-16-04959">64</xref>]. These methodologies play a crucial role in ensuring optimal scheduling, approximating reserves, managing the generated electrical power, facilitating efficient operation with the grid utility, reducing the cost of produced electrical energy, and handling congestion management [<xref ref-type="bibr" rid="B65-sustainability-16-04959">65</xref>]. Furthermore, the data collected through advanced technologies, such as meteorological devices and smart meters, can be incredibly useful for a range of forecasting applications. Once these data are collected, processed, and analyzed, they can help in forecasting real-time electricity prices, predicting power demand, estimating the output of renewable energy sources, and understanding consumer and power provider behavior. Therefore, the integration of highly accurate forecasting with thorough data analysis can greatly improve the incorporation and management of renewable energy resources in power systems [<xref ref-type="bibr" rid="B57-sustainability-16-04959">57</xref>]. Power generation and load demand forecasting are considered a solution to improve the stability and reliability operation of the system. Based on the time horizon of the studies, power generation and load demand forecasting can be categorized into short-term (i.e., prediction of load from minutes to hours), mid-term (i.e., prediction of load from hours to weeks), and long-term (i.e., prediction of load for years) [<xref ref-type="bibr" rid="B43-sustainability-16-04959">43</xref>].</p>

<sec id="sec4dot2dot1-sustainability-16-04959">

<title>4.2.1. Generation Forecasting</title>

<p>The authors in [<xref ref-type="bibr" rid="B66-sustainability-16-04959">66</xref>] compared various machine learning (ML) models such as linear regression, random forest (RF) regression, K-nearest neighbors, and support vector machines (SVMs) for short-term solar generation forecasting using solar radiation and temperature. The results indicate that RF and SVM outperform other models in short-term forecasting of solar irradiation and temperature, with SVM showing a slight edge over RF. In [<xref ref-type="bibr" rid="B67-sustainability-16-04959">67</xref>], a novel hybrid deep learning model is proposed for very short-term wind power generation forecasting. The model, which combines convolutional layers, gated recurrent unit (GRU) layers, and a fully connected neural network, outperforms other advanced models in terms of forecasting accuracy. The study uses data from two real wind farms in Australia and demonstrates the model&#x2019;s superior performance, improving the accuracy of wind power forecasting by up to 8.13% in mean absolute percentage error. In [<xref ref-type="bibr" rid="B68-sustainability-16-04959">68</xref>], a deep learning model based on physics-constrained long short-term memory (PC-LSTM) is proposed for accurate photovoltaic power generation (PVPG) forecasting. This deep learning-based framework incorporates domain knowledge of PV, overcoming the limitations of data-driven machine learning algorithms. The PC-LSTM model demonstrated superior forecasting accuracy and robustness compared to the standard LSTM model and other conventional methods, particularly in scenarios with sparse data. The study emphasizes the importance of integrating domain knowledge into deep learning for improved accuracy, robustness, and interpretability. In [<xref ref-type="bibr" rid="B69-sustainability-16-04959">69</xref>], a novel algorithm is proposed for predicting PV power generation using an LSTM neural network. The algorithm creates a synthetic weather forecast by integrating historical solar irradiance data with the publicly available type of sky forecast. This approach improves forecasting accuracy by up to 33% compared to the hourly type of sky forecasts and 44.6% compared to daily forecasts. The superiority of the LSTM network with the proposed features is also verified against other machine learning models. In [<xref ref-type="bibr" rid="B70-sustainability-16-04959">70</xref>], novel hybrid deep learning neural network is proposed for 24 h ahead wind power forecasting. The method combines a Convolutional Neural Network (CNN) and a Radial Basis Function Neural Network (RBFNN) with a double Gaussian function. The CNN extracts wind power characteristics, which are then processed by the RBFNN to handle uncertainties. The proposed method outperforms traditional methods in accuracy, offering significant potential for efficient wind power operation. Another study in [<xref ref-type="bibr" rid="B71-sustainability-16-04959">71</xref>] proposed a novel hybrid model, RF-CEEMD-DIFPSO-BPNN, for accurate forecasting of PV power generation. This model integrates random forest (RF), improved grey ideal value approximation (IGIVA), complementary ensemble empirical mode decomposition (CEEMD), dynamic inertia factor particle swarm optimization (DIFPSO), and backpropagation neural network (BPNN). The model was empirically tested on a PV power plant and showed promising results in terms of forecasting accuracy, especially under rainy or snowy weather conditions. The error evaluation index Mean Absolute Percentage Error (MAPE) of the proposed model was 83.66% lower than the BPNN, indicating its superior forecasting efficiency for complex and nonlinear data sequences of PV power generation.</p>

</sec>

<sec id="sec4dot2dot2-sustainability-16-04959">

<title>4.2.2. Demand Forecasting and Flexibility</title>

<p>An ML approach based on a Binary Genetic Algorithm (BGA) was applied in [<xref ref-type="bibr" rid="B72-sustainability-16-04959">72</xref>] to enhance the accuracy of the short-term electricity demand-forecasting model. The approach uses a Gaussian Process Regression (GPR) fitness function for predictor selection. The method was applied to various building energy systems in Espoo, Finland, and outperformed other feature-selection techniques. A Feedforward Artificial Neural Network (FFANN) model was used to evaluate the forecast performance, achieving a MAPE of 1.96%. In [<xref ref-type="bibr" rid="B73-sustainability-16-04959">73</xref>], a scalable big data framework is proposed for Short-Term Load Forecasting (STLF) using ML algorithms. The framework collects data from smart meters and weather sensors, processes them, and uses seven ML algorithms for forecasting. The best-performing algorithm is selected based on Root Mean Square Errors (RMSE). The methodology also includes dimensionality reduction, clustering, and automatic selection of relevant meteorological factors as input. The approach was tested on a residential smart building, demonstrating improved performance. In [<xref ref-type="bibr" rid="B74-sustainability-16-04959">74</xref>], a Bayesian deep learning technique is proposed for residential probabilistic load forecasting. The approach includes a three-step pipeline: clustering customers into groups, pooling load profiles within each group, and leveraging these groups in a multitask learning framework. This method addresses overfitting and improves predictive performance. The proposed approach is particularly suitable for practical applications such as residential demand response and network reliability analysis. Reference [<xref ref-type="bibr" rid="B75-sustainability-16-04959">75</xref>] addressed a deep learning-based framework for electricity demand forecasting, addressing long-term historical dependencies. The approach uses cluster analysis, load trend characterization, and LSTM network multi-input multi-output models. It also incorporates a moving window-based active learning strategy. The model, tested on data from Chandigarh, India, outperformed other methods in prediction accuracy and adaptability. In [<xref ref-type="bibr" rid="B76-sustainability-16-04959">76</xref>], a Deep Recurrent Neural Network with a Gated Recurrent Units (DRNN-GRU) model is proposed for forecasting the load demand of residential buildings. The model, which considers the complexity and variability of load demand, demonstrated higher accuracy compared to conventional methods when tested on residential load data measured hourly in Austin, Texas. The DRNN-GRU model also effectively filled missing data by learning from historical data. Reference [<xref ref-type="bibr" rid="B77-sustainability-16-04959">77</xref>] proposed a novel deep ensemble learning model using LSTM networks for ultra-short-term industrial power demand forecasting. The model, which employs a hybrid ensemble strategy and a new loss function, outperforms existing models in accuracy and robustness. The study also suggests further improvements in peak demand forecasting for longer time horizons.</p>

</sec>

</sec>

<sec id="sec4dot3-sustainability-16-04959">

<title>4.3. Fault Detection and Analysis</title>

<p>Ensuring the stability of power systems is of utmost importance and requires the immediate detection of faults. Various factors such as equipment malfunctions, unusual conditions, human errors, and environmental factors can trigger faults in a power system. These faults can result in substantial economic losses and power outages. As a result, early and precise identification, localization, and categorization of faults are critical to improve safety and reliability, and minimize downtime and financial losses [<xref ref-type="bibr" rid="B56-sustainability-16-04959">56</xref>].</p>

<p>Historically, research in this area has concentrated on developing faster and more precise methods for detecting fault events in grids. This is accomplished by using both historical and real-time measurements as input data for ML algorithms. The goal is to increase the probability of an appropriate response from the grid&#x2019;s protection control system. This approach not only enhances the efficiency of fault detection but also contributes to the overall resilience of the power grid [<xref ref-type="bibr" rid="B55-sustainability-16-04959">55</xref>]. The application of AI techniques can further enhance this process. AI techniques can process large amounts of data quickly and accurately, making them ideal for real-time fault detection and response. Generating large volumes of fault data through simulation calculations is possible, but ensuring consistency and accuracy in these simulated data can pose a challenge. It is often necessary for the results of these simulations to align closely with the exact fault outcomes for effective analysis of real-world power grid incidents [<xref ref-type="bibr" rid="B78-sustainability-16-04959">78</xref>]. The process of fault detection and prediction involves analyzing historical data to identify potential faults in the power system, which is crucial for maintaining the power system&#x2019;s reliability and stability. This approach not only enhances the efficiency of fault detection but also contributes to the overall resilience of the power grid and increases the economic benefits by minimizing the revenue loss owing to non-supplied power [<xref ref-type="bibr" rid="B79-sustainability-16-04959">79</xref>]. Several fault-prognosis and -diagnosis models are considered to detect and classify faults in power systems. <xref ref-type="table" rid="sustainability-16-04959-t001">Table 1</xref> illustrates some of the research that was conducted using AI techniques for detecting and diagnosing faults in power systems.</p>

</sec>

<sec id="sec4dot4-sustainability-16-04959">

<title>4.4. Monitoring and Control</title>

<p>The deployment of the IOT and sensor devices in the distribution network is truly remarkable in increasing its observability of dynamic and transient events and collecting information about the actual state of the power system, thus achieving a higher level of monitoring, observability, and control beyond the substation level. A huge amount of data is attained and employed in power network operation, control, and monitoring [<xref ref-type="bibr" rid="B88-sustainability-16-04959">88</xref>]. The application of AI techniques to analyze these data can lead to the identification of different patterns and the overcoming of complex control and monitoring tasks. AI plays a crucial role in addressing the transient stability problem of power systems, which includes determining the transient stability post-failure, predicting the status of critical parameters such as system frequency, power angle, and voltage post-failure, and quantifying emergency control measures after a transient failure, and monitoring the power system before, during, and after the fault occurs [<xref ref-type="bibr" rid="B57-sustainability-16-04959">57</xref>]. In particular, Fault State (FS) source location and classification can be solved efficiently by AI and soft computing techniques which provide intelligent monitoring systems for the operation and planning of power systems [<xref ref-type="bibr" rid="B22-sustainability-16-04959">22</xref>].</p>

<p>In terms of power system operation, AI can assist in control, optimization, and decision-making problems. AI can bolster dynamic visibility for power system monitoring and control. This is particularly advantageous in systems; AI approaches provide a strategy for monitoring and controlling energy-consumption and energy-generation patterns, maintaining the comfort of the clients, monitoring the state of the power grid and its parameters, health monitoring of physical components, detecting anomalies in power flow, stability control, automatic generation control (AGC), voltage control, EM, and self-turning control [<xref ref-type="bibr" rid="B89-sustainability-16-04959">89</xref>].</p>

<p>While AI techniques in control and monitoring in power systems are still in their early stages, several studies have demonstrated immense potential; reference [<xref ref-type="bibr" rid="B90-sustainability-16-04959">90</xref>] presents a data-driven approach to reduce the cost of power quality (PQ) monitoring in power networks. Algorithms have been proposed to strategically place PQ meters on selected power links, reducing the uncertainty of PQ estimation on unmonitored links. The study demonstrated the efficiency of the meter-placement solution in various simulated networks, highlighting its potential to significantly decrease PQ monitoring costs. Reference [<xref ref-type="bibr" rid="B87-sustainability-16-04959">87</xref>] presents a deep learning approach for identifying and locating single-phase to-ground short circuit faults in power networks. The study utilized a hybrid model of DRL and CNN to interpret Time-Frequency (TF) traces related to these faults. The accuracy of the proposed hybrid model is higher than the simple CNN model and the use of such hybrid models improves monitoring issues in the power system. In [<xref ref-type="bibr" rid="B91-sustainability-16-04959">91</xref>], a goal representation heuristic dynamic programming (GrHDP) controller was developed to enhance the transient stability of a doubly fed induction generator (DFIG) based a wind farm. The GrHDP controller, tested on two cases, demonstrated improved low voltage ride through (LVRT) capability and transient stability under grid fault conditions. The controller&#x2019;s weights were adjusted based on back-propagation, requiring sufficient sampling time for real power system applications. Reference [<xref ref-type="bibr" rid="B92-sustainability-16-04959">92</xref>] introduced a DRL constraint encoding method for the frequency-constraint microgrid scheduling problem. The method uses an ANN to approximate the nonlinear function between system operating conditions and frequency control, which is then integrated with the scheduling problem. The method ensures both islanding success and adequate frequency response and also can be applied to any dynamic-constrained optimization problem. In [<xref ref-type="bibr" rid="B93-sustainability-16-04959">93</xref>], a data-driven online scheduling method for microgrid energy optimization was proposed, leveraging continuous-control DRL. The method, which uses a GRU-based network and proximal policy optimization (PPO), effectively handles uncertainties in renewable energy sources, load demand, and electricity prices. It outperforms existing DRL-based methods and closely matches the Mixed Integer Quadratic Programming (MIQP) method&#x2019;s performance. The authors in [<xref ref-type="bibr" rid="B94-sustainability-16-04959">94</xref>] proposed a disagreement-based deep learning method (DVSM) for static voltage stability monitoring. The DVSM uses a small amount of labeled data and a large amount of unlabeled data to train a DNN. The method can swiftly adapt to changes in network operating conditions or topology, achieving over 94.03% accuracy with only 300 labeled samples, and over 95.48% accuracy after line tripping with only 5 samples per category.</p>

</sec>

<sec id="sec4dot5-sustainability-16-04959">

<title>4.5. Energy Transaction and Energy Market</title>

<p>In the Transaction Energy (TE) concept, the community allows for energy transactions between its peers which is typically implemented through local energy markets (LEM). In addition, TE also encompasses the transactions between the energy community and the large national power system through the wholesale electricity markets [<xref ref-type="bibr" rid="B95-sustainability-16-04959">95</xref>]. TE is gaining popularity as a design framework for the demand response (DR) program in power systems and is a control mechanism that allows the dynamic balance of supply and demand across the entire power system infrastructure [<xref ref-type="bibr" rid="B96-sustainability-16-04959">96</xref>]. DR programs encourage consumers and energy providers to adjust their energy usage in response to incentive payments designed to induce lower power usage during peak hours. However, the stochastic nature of demand and generation provides a vital function when managing energy flows within the system [<xref ref-type="bibr" rid="B74-sustainability-16-04959">74</xref>]. This leads to a set of operation-optimization problems in planning generation, energy system operation within consumption, device control, and market interaction, which are deemed as the main applications of AI tools. AI approaches could be employed in several applications in different energy transactions and energy markets and play a significant role in the maximization of social welfare by determining the price of electricity via fair and competitive market transactions in the LEM.</p>

<p>AI methods can be utilized in resolving such problems as market clearing, as reported in [<xref ref-type="bibr" rid="B97-sustainability-16-04959">97</xref>,<xref ref-type="bibr" rid="B98-sustainability-16-04959">98</xref>], where the authors present an LEM for prosumers, formulated as a generalized game theory. A network operator enforces operational constraints, and a semi-decentralized Nash equilibrium-seeking algorithm is used to ensure an economically efficient, strategically stable, and operationally safe configuration. The approach is scalable, and active market participation is beneficial for both prosumers and network operators, and internal price calculation, as reported in [<xref ref-type="bibr" rid="B99-sustainability-16-04959">99</xref>], which represents an MDP formulation for joint bidding and pricing in the LEM. The DRL algorithm is used to solve the MDP for optimal policies. ANN is employed to learn dynamic bid and price response functions from historical data, which are used to generate state transition samples, reducing the violating line flow. In [<xref ref-type="bibr" rid="B100-sustainability-16-04959">100</xref>], a decentralized energy trading scheme was proposed for electricity markets with high penetration of DERs. The scheme allows market players to maximize their welfare through bilateral energy trading, using a primal-dual gradient method for market clearance. The method respects line flow constraints and requires lower data exchange, with faster convergence compared to similar methods. And price prediction was introduced in [<xref ref-type="bibr" rid="B101-sustainability-16-04959">101</xref>], where a hybrid model, WT-Adam-LSTM, was proposed for electricity price forecasting. The model combines wavelet transform and an Adam-optimized LSTM neural network. The wavelet transform stabilizes the variance of the nonlinear electricity price sequence, while the Adam optimizer enhances LSTM&#x2019;s performance.</p>

</sec>

</sec>

<sec id="sec5-sustainability-16-04959">

<title>5. AI Approaches in Microgrid Resilience</title>

<p>The integration of microgrids into the main power grid has shown promising potential in enhancing power system resilience, particularly during outages. However, the complexity of managing multiple interconnected microgrids and the challenges posed by switching operations necessitate innovative and intelligent solutions. At present, AI technology has better adaptability and flexibility with respect to solving the problems of nonlinearity, strong uncertainty, strong coupling, and multi-variables contained in microgrid systems [<xref ref-type="bibr" rid="B23-sustainability-16-04959">23</xref>]. In the following sections, we delve into how AI can be leveraged in microgrids to enhance resilience in various aspects:</p>

<sec id="sec5dot1-sustainability-16-04959">

<title>5.1. Service Restoration</title>

<p>At present, the service restoration for the microgrids after major disasters mainly considers using available generation resources to maximize the restoration of critical loads and ensure that the restored loads can be provided with a sustained and stable power supply during the operation. The integration of distribution generators including microgrids in the distribution systems provides new opportunities to maintain the power supply at critical loads and enable faster restoration [<xref ref-type="bibr" rid="B102-sustainability-16-04959">102</xref>]. In order to maintain customer satisfaction and enhance the reliability of the network, it is imperative to implement a robust service-restoration strategy that ensures swift recovery following the characteristics of the distribution system [<xref ref-type="bibr" rid="B103-sustainability-16-04959">103</xref>]. In fact, service restoration accomplishes the self-healing operation in microgrids; thus, this problem is crucial and sensitive. Mathematically, service restoration is a combinatorial problem with the objective of maximizing the supply of power for as many loads as possible which must be carried out violating the constraints of distribution system operation, while still preserving the radial topology and satisfying the constraints of the problem. The mathematical constraints applied are for the service restoration including the client weight, restoration and switching cost, current and voltage limits, and the radial characteristics for the distribution network.</p>

<p>The service-restoration problem is classified as a single- and multi-objective function problem. Several AI approaches based on different methods have been applied to solve the service-restoration problem in microgrids. The traditional AI methods of service restoration in microgrids mainly include the mathematical methods referenced in [<xref ref-type="bibr" rid="B104-sustainability-16-04959">104</xref>]; in that study, a mathematical model for restoring balanced radial distribution systems was proposed. This model, a mixed integer second-order conic programming problem, optimizes several objectives, prioritizing demand satisfaction, minimizing switch operations, and supplying the critical loads. The model demonstrated robustness, efficiency, and flexibility in tests on a 53-node system. In [<xref ref-type="bibr" rid="B105-sustainability-16-04959">105</xref>] a Colored Petri net (CPN) model was developed for efficient service restoration in distribution systems. The system prioritizes key customers and integrates operation rules from Taipower, ensuring compliance with regulations. The effectiveness of this approach was demonstrated through simulations on a Taipower distribution system with 18 feeders, a metaheuristic approach as referenced in [<xref ref-type="bibr" rid="B106-sustainability-16-04959">106</xref>]. That study introduced a novel self-healing topology for micro-grids, enhancing resilience during faults by prioritizing critical loads. It operates in two modes: normal and self-healing. The normal mode minimizes generation costs, while the self-healing mode maximizes power from undamaged Distributed Energy Resources (DERs) during faults. The Binary Teaching-Learning-Based Optimization (BTLBO) technique is used to optimize the switching action sequence. The proposed topology outperforms traditional methods in priority selection and computation time, and the fuzzy approach as in [<xref ref-type="bibr" rid="B107-sustainability-16-04959">107</xref>]; the authors of that study presented a fuzzy logic-based methodology for managing microgrids in islanded conditions to maximize power supply duration. It considers load shedding, fossil fuel dispatch, and demand response actions. The EMS controls microgrid variables and manages grid operation. The approach is validated using a modified IEEE 34 node sample system. The results demonstrate the effectiveness of the proposed methodology in enhancing the reliability and resilience of power systems.</p>

<p>Recently, the above methods achieved an effective solution to enhance the resilience of the microgrids and distribution systems; however, they cannot ensure the optimal solution in an effective time because of the computation burden. To overcome the computational issue, several techniques based on learning algorithms have been proposed such as machine learning in [<xref ref-type="bibr" rid="B108-sustainability-16-04959">108</xref>,<xref ref-type="bibr" rid="B109-sustainability-16-04959">109</xref>], and deep reinforcement learning in [<xref ref-type="bibr" rid="B110-sustainability-16-04959">110</xref>,<xref ref-type="bibr" rid="B111-sustainability-16-04959">111</xref>], which can be a good alternative to solve the service-restoration problem for the microgrid.</p>

</sec>

<sec id="sec5dot2-sustainability-16-04959">

<title>5.2. System Reconfiguration</title>

<p>The process of network reconfiguration, which involves changing the open/closed status of switches, has become a prevalent feature in microgrids and modern power systems. This process, also known as distribution network reconfiguration, is defined as the method of altering the status of normally open/closed switches in the distribution network. One of the key benefits of network reconfiguration is its effectiveness in reducing potential damages caused by natural disasters. By changing the system topology, networks can be made less susceptible to such disasters. In the event of a distribution network failure, system reconfiguration for microgrids and the distribution network can minimize power loss by optimizing the switching combination scheme [<xref ref-type="bibr" rid="B112-sustainability-16-04959">112</xref>]. The goal is to achieve a configuration that optimizes desired objectives while satisfying all operational planning constraints of the network, without isolating any functioned network nodes.</p>

<p>Network reconfiguration contributes significantly to enhancing power system resilience. It does this by redirecting faulted areas to alternative supply sources through sectionalizing switches within a feeder or tie switches between feeders. In addition to volt/var support, loss reduction, and load balancing, reconfiguration is also used for restoration purposes. However, reconfiguration in resilience is a combinatorial problem that involves searching an enormous space of solutions [<xref ref-type="bibr" rid="B7-sustainability-16-04959">7</xref>].</p>

<p>The advent of advanced technologies, such as phasor measurement units, remote controls, and AI, has significantly facilitated the implementation of network reconfiguration. AI approaches, capable of analyzing complex data, predicting potential issues, and optimizing network performance in real time, have revolutionized this process. These advancements have made today&#x2019;s power systems smarter than traditional networks, with DNR being recognized as a flexible solution in the modernization of power systems [<xref ref-type="bibr" rid="B113-sustainability-16-04959">113</xref>].</p>

<p>Recently, numerous research works have been published on the problem of network reconfiguration in microgrids. Generally, the authors of these papers have employed different AI methodologies and techniques to solve the problem. Reference [<xref ref-type="bibr" rid="B114-sustainability-16-04959">114</xref>] introduces a Maximum Likelihood Estimator (MLE)-based ensemble technique based on an unsupervised technique for enhancing the resilience of electric distribution systems against extreme weather and cyber events. Utilizing Distribution Phasor Measurement Units (D-PMUs) and data-mining techniques offers a proactive, resilience-driven reconfiguration strategy to minimize the impact of adverse events. The effectiveness of this approach demonstrated through real-world test cases, underscores the potential of such advanced techniques in ensuring grid resilience amidst the increasing frequency of extreme events. In [<xref ref-type="bibr" rid="B115-sustainability-16-04959">115</xref>], the ML approach for enhancing the observability of automated microgrid reconfiguration was introduced. The authors proposed a multi-stage strategy for positioning micro-synchrophasor units, considering the reconfigurable structure of distribution systems. The approach, formulated within an integer linear programming framework, leverages a whale optimization method to optimize topology and reduce costs. The authors demonstrate that their method ensures system observability pre- and post-reconfiguration, even under varying load levels and topologies. Reference [<xref ref-type="bibr" rid="B116-sustainability-16-04959">116</xref>] presents a novel Soft-Hard Optimal Convergence (SHOC) strategy that combines AI and algorithmic optimization to enhance the resilience of electrical distribution systems in large cities. The SHOC strategy, which uses machine learning to train an AI agent with offline scenarios, enables rapid calculation of optimal reconfiguration and recovery paths post-disaster. The authors demonstrate the effectiveness of this approach in a 70-node distribution system case, achieving significant speedups in solution times. Reference [<xref ref-type="bibr" rid="B117-sustainability-16-04959">117</xref>] proposes an RL model for reconfiguration to enhance the resilience of distribution systems following major outages. The model, which learns to efficiently restore systems, incorporates asynchronous information and uses a Monte Carlo Tree Search for expedited training. Validated on IEEE test feeders, the approach demonstrates scalability and effectiveness, offering a robust decision-making tool for large-scale systems under asynchronous and partial information scenarios.</p>

</sec>

<sec id="sec5dot3-sustainability-16-04959">

<title>5.3. Power System Stability and Load Frequency Control</title>

<p>The integration of DERs into the main grid, coupled with the uncertainties of the extreme weather conditions and randomness of renewable energy source production, can lead to power and frequency fluctuations, potentially causing system instability and even widespread power outages. Therefore, a resilient controller is needed to manage and improve the accuracy of active/reactive power-sharing and simultaneously control the voltage and frequency in networked microgrids. MGs typically employ automatic control mechanisms for their operation. This includes the operation of tap-changers, reactive shunt devices, Flexible AC Transmission Systems (FACTSs), Power System Stabilizers (PSS), and Load Frequency Control (LFC). These systems work in harmony to ensure the stability and efficiency of the power system.</p>

<p>A key control technique is to design a PSS and LFC law under different operation cases of the networked MG to maintain the voltage magnitude and the frequency at desired values. The implementation of the PSS in the MG application is a simple and cost-effective approach, and adds a supplementary stabilizing signal to the excitation system, enhancing both steady-state and transient stability. The crucial factor in achieving the appropriate action from PSS in time is the proper tuning of key parameters of PSS. The critical task in PSSs is addressed using AI approaches by the researchers to develop efficient control as, for example, in [<xref ref-type="bibr" rid="B118-sustainability-16-04959">118</xref>]</p>

<p>A PSO-based tuning methodology for PSSs in electric power systems has been proposed. This AI-based technique is implemented to enhance system stability by minimizing oscillations. Despite some limitations in certain systems, the methodology shows significant improvement in stability compared to conventional strategies. In [<xref ref-type="bibr" rid="B119-sustainability-16-04959">119</xref>], an ensemble approach, combining three machine learning techniques, for real-time tuning of PSS parameters to dampen unwanted oscillations in power systems is presented. The method was tested on two single-machine power system models under various loading conditions. The proposed model outperformed other approaches in all performance indicators, demonstrating its ability to predict PSS parameters instantly and enhance system stability. In [<xref ref-type="bibr" rid="B120-sustainability-16-04959">120</xref>], the authors introduced a Linear Neuro-Adaptive-Predictive Control Power System Stabilizer (LNAPC-PSS) as an alternative to the traditional power system stabilizer. This LNAPC-PSS, which utilizes a simple, linear neural identifier, minimizes computational demands and enables quick learning. The authors demonstrate its superior performance in damping oscillations across various operating conditions. They argue for the sufficiency of simple, linear neural networks for online system identification, negating the need for complex network structures and nonlinear activation functions, thus advocating for their model-free, decentralized approach. Reference [<xref ref-type="bibr" rid="B121-sustainability-16-04959">121</xref>] addressed the issue of low-frequency oscillations in interconnected power systems. The authors propose a Neuro-Fuzzy Controller (NFC) as a more efficient alternative to the traditional PSS and Interline Power Flow Controller (IPFC). The NFC, which reduces computational and simulation costs, demonstrated superior performance in damping oscillations and improving system stability in various operating conditions, outperforming the traditional controllers in both transient and steady-state areas.</p>

<p>On the other hand, the LFC maintains the desired frequency and power interchanges. In the context of enhancing the resilience in the MG, the application of AI in LFC can determine the transient stability pre-event, during event, and post-event and predict the status of critical parameters in the system such as voltage magnitude and frequency. Reference [<xref ref-type="bibr" rid="B122-sustainability-16-04959">122</xref>] introduced an emotional learning-based intelligent controller for improving LFC in a two-area interconnected power systems, considering generation rate constraints. The controller, which includes a neuro-fuzzy system and a fuzzy critic, outperforms proportional integral, fuzzy logic, and hybrid neuro-fuzzy controllers in damping frequency oscillations. Notably, it responds faster under a stringent 3% generation rate constraint. Reference [<xref ref-type="bibr" rid="B123-sustainability-16-04959">123</xref>] explores the integration of electric vehicles and renewable sources into multi-area power systems. They propose AI-optimized PI controllers, including Fuzzy logic, FOPID tuned by fuzzy, and model predictive control, for LFC. The new technique-based AI approaches, validated using simulation tools, enhance controller performance by reducing frequency deviation and overshoot, with the FOPID controller tuned by fuzzy showing the best performance. Reference [<xref ref-type="bibr" rid="B124-sustainability-16-04959">124</xref>] proposes a data-driven cooperative method for LFC in multi-microgrids, using multi-agent DRL. The method optimizes controller parameters through centralized learning and decentralized implementation, considering physical constraints. Simulations on a three-area system and the New England 39-bus system demonstrate its effectiveness in reducing frequency deviations and unscheduled tie-line power flows, validating its superior performance.</p>

</sec>

<sec id="sec5dot4-sustainability-16-04959">

<title>5.4. Cyber Security Enhancement</title>

<p>As mentioned earlier, microgrids as cyber&#x2013;physical systems are increasingly reliant on information and communication technologies, making them vulnerable to cyber disruptions and attacks. These vulnerabilities can lead to incomplete information and control failures, particularly during extreme weather events. In addition, these threats can affect microgrid stability, reliability, and economy, and pose significant challenges to the safe and efficient operation of the system.</p>

<p>Cybersecurity, therefore, is a critical issue in MG studies. Recent advancements in digitalization have increased these risks, even with smart infrastructure at both the on-grid and end-user levels. AI models, particularly those using ML and DL, have been proposed as solutions to these security challenges. These models use the mathematical model combined with time-series prediction to identify manipulated meter readings at the distribution grid level. Most cybersecurity research in MGs focuses on threats such as false data injection (FDI), sensor attacks, communication latency, denial of service attacks, and control system attacks. Therefore, innovative control solutions and cybersecurity techniques are needed to ensure the safe operation of MGs and improve system resilience. <xref ref-type="table" rid="sustainability-16-04959-t002">Table 2</xref> represents the AI techniques applied in cybersecurity to enhance the resilience of the microgrid.</p>

</sec>

<sec id="sec5dot5-sustainability-16-04959">

<title>5.5. Multi Microgrids Coordination</title>

<p>The primary issue in the multi-microgrid pre-/during/post-events is coordinating and operating the interconnected microgrids in the optimal operation mode to minimize economic losses. The coordination of multi-microgrids requires careful consideration of several factors [<xref ref-type="bibr" rid="B12-sustainability-16-04959">12</xref>]. These include system stability, energy balance, microgrid connectivity, and hierarchical control of frequency and voltage, among others. One of the effective ways to address this issue involves linking multi-microgrids and managing each via a distributed or centralized control mechanism [<xref ref-type="bibr" rid="B58-sustainability-16-04959">58</xref>].</p>

<p>Additionally, the development of advanced algorithms for the control mechanism can significantly improve the coordination among the microgrids. This not only enhances the overall efficiency but also ensures a stable power supply during critical events. Furthermore, the implementation of a comprehensive regulatory framework can guide the operation of these interconnected microgrids, thereby ensuring a reliable and sustainable power system [<xref ref-type="bibr" rid="B41-sustainability-16-04959">41</xref>]. A wide range of studies has described coordination planning for multi-microgrid systems using AI applications to enhance the resilience of the power system as follows. In terms of economic losses, reference [<xref ref-type="bibr" rid="B61-sustainability-16-04959">61</xref>] presents a data-driven approach for energy management in multi-microgrids using deep neural networks and the RL model. The authors construct a model that simulates multi-microgrid operations under dynamic retail price signals, protecting customer privacy. The distribution system operator optimizes its pricing strategy using a Monte Carlo method based on the AI model, aiming to maximize profit and minimize the peak-to-average ratio. The proposed method outperforms conventional models in computational efficiency and accuracy, showing promise for future power system studies with hidden information or large search spaces. Reference [<xref ref-type="bibr" rid="B133-sustainability-16-04959">133</xref>] proposed an energy-management system for multi-microgrids that ensures efficient coordination and fair energy cost allocation to enhance resilience. Unlike the previous studies, the application of a cooperative game for energy cost allocation is solved using a novel algorithmic approach. Additionally, they employ a DL model for daily operating cost estimation. Their method significantly outperforms existing models, achieving a reduction in daily operating costs of up to 87.86%. The study also presents a robust mechanism for equitable expense distribution among multi-microgrids.</p>

<p>On the other hand, to enhance the stability of the power system, the authors in [<xref ref-type="bibr" rid="B134-sustainability-16-04959">134</xref>] propose a resilience-oriented multi-objective two-stage scenario-based stochastic modeling approach for optimal energy management in multi-microgrids. This approach enhances the resilience of the distribution system during extreme power outages. The study also investigates the impact of charging and discharging electric vehicles on the resilience of interconnected microgrids and the distribution system. The authors demonstrate that limiting the charge of electric vehicles to 40% during emergencies can improve the resilience of microgrids without compromising the distribution system&#x2019;s resilience. In [<xref ref-type="bibr" rid="B135-sustainability-16-04959">135</xref>], a novel energy-management method for multi-microgrids using an improved Deep Q-Network (IDQN) was developed. The method leverages a Kriging surrogate enhanced GRU-TCN deep network and a k-crossover sampling strategy. This approach enhances the efficiency of action space exploration and reduces computational complexity. The results indicate that the proposed method significantly improves the economic efficiency of multi-microgrids, outperforming traditional methods in terms of accuracy and convergence speed. Reference [<xref ref-type="bibr" rid="B136-sustainability-16-04959">136</xref>] proposes a decentralized framework for resilience-oriented coordination of multi-microgrids using a novel multi-agent reinforcement learning (MARL) method. The method, called Shapley Q-value Deep Deterministic Policy Gradient (SQDDPG), leverages the Shapley Q-value and DDPG algorithm to accurately learn each agent&#x2019;s contribution to system resilience. The authors demonstrate the effectiveness of their approach through case studies on two modified IEEE distribution networks, showing superior performance in optimality, stability, and scalability compared to existing methods.</p>

</sec>

</sec>

<sec id="sec6-sustainability-16-04959">

<title>6. Challenges of AI for Microgrid Resilience and Future Direction</title>

<p>The adoption of AI technology to enhance the resilience of microgrids comes with significant challenges. Several challenges and selective suggestions are discussed in this section.</p>

<sec id="sec6dot1-sustainability-16-04959">

<title>6.1. Limitations of AI Applications in Resilience</title>

<list list-type="bullet">

<list-item>

<label>-</label>

<p>The adoption of AI in microgrids is still in the early stages, and there are many difficulties that must be addressed. AI technology has not been adopted totally across all energy sectors. The primary deterrent appears to be the challenges for real application in microgrids.</p>

</list-item>

<list-item>

<label>-</label>

<p>Primarily, dependence on conventional technologies poses a barrier to the implementation and acceptance of AI technologies in microgrids.</p>

</list-item>

<list-item>

<label>-</label>

<p>Furthermore, the significant challenges faced by the energy providers to use AI technologies to enhance the resilience of the microgrids include the need for top management support regarding IT infrastructure, low investments, the mismatch between human goals and machine output, and lack of accountability. In addition, there are multiple technological challenges during adoption, such as the difficulty in algorithm readiness and the lack of technology provided.</p>

</list-item>

<list-item>

<label>-</label>

<p>AI technologies play a pivotal role in enhancing grid resilience by preventing power interruptions and reducing disturbances. However, the effectiveness of a microgrid could be jeopardized if it lacks adequate protection for AI technologies against disturbances occurring within its boundaries or in the neighborhood.</p>

</list-item>

<list-item>

<label>-</label>

<p>AI models require large amounts of data for training and building an optimal model, and the quality of these data is crucial for the performance of these models. However, the data related to renewable energy sources can be inconsistent and incomplete due to various factors such as weather conditions, geographical location, and time of year.</p>

</list-item>

<list-item>

<label>-</label>

<p>In order to expand the widespread adoption of AI technologies in microgrids, there is a need to address the regulatory issues associated with enhancing resilience. These include ownership regulations, market regulation and policies, and strategic placement of the technologies.</p>

</list-item>

<list-item>

<label>-</label>

<p>Previous literature underscores the need for proper training and testing for the rapid adoption of AI technology. In addition, the lack of government support, policies, regulatory framework, and incentives is another major challenge the organization faces in adopting AI.</p>

</list-item>

</list>

</sec>

<sec id="sec6dot2-sustainability-16-04959">

<title>6.2. Future Direction</title>

<p>This review presents crucial and targeted recommendations for advancing AI technology to enhance the resilience of microgrid applications:<list list-type="bullet"><list-item><label>-</label><p>There is a need to establish the link with traditional theories. Therefore, future researchers can work on using resource-based views, dynamic capabilities, and other relevant theories to understand how AI can be effectively integrated into microgrids to enhance their resilience.</p></list-item><list-item><label>-</label><p>The development and integration of advanced IoT technologies that are compatible with AI models could indeed be a promising avenue for enhancing the overall efficiency and resilience of microgrids.</p></list-item><list-item><label>-</label><p>Indeed, the creation of comprehensive simulation models of interconnected microgrids, which include a variety of DG sources and types for diverse loads and fault conditions, is a crucial aspect of this research. These intricate models can facilitate the generation of synthetic data that closely mirror real-world scenarios, providing a rich dataset for ML and DL algorithms.</p></list-item><list-item><label>-</label><p>The concept of a Digital Twin (DT) can indeed be leveraged to enhance the resilience of microgrids. A DT is a virtual model that replicates the physical system in digital space. When integrated with AI, it can provide a multiphysics mirror of the microgrid, allowing for real-time monitoring, control, and optimization.</p></list-item><list-item><label>-</label><p>Future research should prioritize the practical validation of various proposed techniques through real-time experimental investigation to ensure the effectiveness and reliability of AI and IoT technologies in enhancing the resilience of microgrids.</p></list-item><list-item><label>-</label><p>Future studies can focus on the application of AI to improve maintenance procedures in microgrids, thereby enhancing resilience after faults occur.</p></list-item><list-item><label>-</label><p>Developing and implementing innovative feature-extraction methods could be a good choice to enhance the speed, precision, and resilience of ML and deep learning DL models used for safeguarding microgrids.</p></list-item><list-item><label>-</label><p>Future research should explore the potential of integrating HPC in the development and deployment of AI models for microgrids. These powerful systems can handle complex computations at a much faster rate, which could significantly reduce the time required to train AI models. Once trained, these models could be stored in the cloud, allowing for easy access and scalability.</p></list-item><list-item><label>-</label><p>The incorporation of the latest models of AI in microgrids such as the Explainable AI (XAI) technologies can lead to more transparent and reliable AI-driven solutions, fostering trust among stakeholders and promoting wider acceptance of AI technologies to enhance resilience.</p></list-item></list></p>

</sec>

</sec>

<sec id="sec7-sustainability-16-04959" sec-type="conclusions">

<title>7. Conclusions</title>

<p>The rapid evolution of power systems towards decentralized systems such as microgrids, characterized by the integration of state-of-the-art technologies, presents a compelling motivation for this research. In this paper, we have attempted to present and review major new studies of AI techniques applied to the main problems of power system control in the context of microgrids. We introduced various AI techniques, including metaheuristic and optimization methods, machine learning methods, and deep learning. We explored AI approaches in power systems, including cost operation, power forecasting, fault detection and analysis, monitoring and control, energy transactions, and energy markets.</p>

<p>We further investigated AI approaches in microgrid resilience, including service restoration, system reconfiguration, power system stability, load frequency control, and cyber security enhancement. Despite the advantages of AI techniques, we also discussed the challenges of AI for microgrid resilience and future directions.</p>

<p>The literature shows that the application of AI in power system monitoring and control improves the performance of the controller in terms of speed, accuracy, and efficiency compared to its conventional counterpart. Although every AI technique has its own share of advantages and drawbacks, it was duly concluded that machine learning and deep learning methods are more suitable for monitoring and control.</p>

<p>This review presents a thorough examination of the current state of AI applications in power system monitoring and control. It highlights the potential of AI in this field, suggesting that it could bring about significant changes and improvements. The paper concludes by discussing potential future work and directions in this area, underscoring the promising role of AI in advancing power system monitoring and control.</p>

</sec>

</body>

<back>

<notes>

<title>Author Contributions</title>

<p>Y.Z.: Conceptualization, data curation, investigation, validation, methodology, visualization, writing&#x2014;reviewing and editing, original draft preparation. T.K.: writing&#x2014;reviewing, editing, and supervision. A.R.: reviewing. S.M.: reviewing. M.S.: reviewing. A.S.: reviewing. I.A.: reviewing. All authors have read and agreed to the published version of the manuscript.</p>

</notes>

<notes>

<title>Data Availability Statement</title>

<p>Not applicable.</p>

</notes>

<ack>

<title>Acknowledgments</title>

<p>This research was supported by the project &#x201C;Increasing the knowledge intensity of Ida-Viru entrepreneurship&#x201D; co-funded by the European Union (2021-2027.6.01.23-0034), by Estonian Research Council grant PSG739, and by the European Union and Estonian Research Council via project TEM-TA78.</p>

</ack>

<notes notes-type="COI-statement">

<title>Conflicts of Interest</title>

<p>The authors declare no conflict of interest.</p>

</notes>

<ref-list>

<title>References</title>

<ref id="B1-sustainability-16-04959">

<label>1.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://ec.europa.eu/eurostat/statistics-explained/index.php?title=Energy\_statistics\_-\_an\_overview" ext-link-type="uri">https://ec.europa.eu/eurostat/statistics-explained/index.php?title=Energy\_statistics\_-\_an\_overview</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B2-sustainability-16-04959">

<label>2.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=celex:32012L0027" ext-link-type="uri">https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=celex:32012L0027</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B3-sustainability-16-04959">

<label>3.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=uriserv:OJ.L\_.2018.328.01.0082.01.ENG" ext-link-type="uri">https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=uriserv:OJ.L\_.2018.328.01.0082.01.ENG</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B4-sustainability-16-04959">

<label>4.</label>

<element-citation publication-type="web">

<article-title>A Comprehensive Annual Overview of the State of Renewable Energy from REN21. Renewables 2023 Global Status Report</article-title>

<year>2023</year>

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://www.ren21.net/gsr-2023/" ext-link-type="uri">https://www.ren21.net/gsr-2023/</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B5-sustainability-16-04959">

<label>5.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://investinestonia.com/estonia-to-use-100-renewable-energy-by-2030/" ext-link-type="uri">https://investinestonia.com/estonia-to-use-100-renewable-energy-by-2030/</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B6-sustainability-16-04959">

<label>6.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://www.stat.ee/en" ext-link-type="uri">https://www.stat.ee/en</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B7-sustainability-16-04959">

<label>7.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ding</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Lin</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Bie</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>C.</given-names>

</name>

</person-group>

<article-title>A resilient microgrid formation strategy for load restoration considering master-slave distributed generators and topology reconfiguration</article-title>

<source>Appl. Energy</source>

<year>2017</year>

<volume>199</volume>

<fpage>205</fpage>

<lpage>216</lpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2017.05.012</pub-id>

</element-citation>

</ref>

<ref id="B8-sustainability-16-04959">

<label>8.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zhu</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Yuan</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>W.</given-names>

</name>

</person-group>

<article-title>An exact microgrid formation model for load restoration in resilient distribution system</article-title>

<source>Electr. Power Energy Syst.</source>

<year>2020</year>

<volume>116</volume>

<fpage>105568</fpage>

<pub-id pub-id-type="doi">10.1016/j.ijepes.2019.105568</pub-id>

</element-citation>

</ref>

<ref id="B9-sustainability-16-04959">

<label>9.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://www.elektrilevi.ee/en/katkestused/katkestuste-kaart" ext-link-type="uri">https://www.elektrilevi.ee/en/katkestused/katkestuste-kaart</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B10-sustainability-16-04959">

<label>10.</label>

<element-citation publication-type="web">

<comment>Available online: <ext-link xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="https://news.err.ee/1609125902/head-of-elektrilevi-power-outages-situation-is-pretty-bad" ext-link-type="uri">https://news.err.ee/1609125902/head-of-elektrilevi-power-outages-situation-is-pretty-bad</ext-link></comment>

<date-in-citation content-type="access-date" iso-8601-date="2023-10-23">(accessed on 23 October 2023)</date-in-citation>

</element-citation>

</ref>

<ref id="B11-sustainability-16-04959">

<label>11.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Baghbanzadeh</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Salehi</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Samadi</surname>

<given-names>F.</given-names>

</name>

</person-group>

<article-title>Sustainable Energy, Grids and Networks Resilience improvement of multi-microgrid distribution networks using distributed generation</article-title>

<source>Sustain. Energy Grids Netw.</source>

<year>2021</year>

<volume>27</volume>

<fpage>100503</fpage>

<pub-id pub-id-type="doi">10.1016/j.segan.2021.100503</pub-id>

</element-citation>

</ref>

<ref id="B12-sustainability-16-04959">

<label>12.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hussain</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Bui</surname>

<given-names>V.H.</given-names>

</name>

<name>

<surname>Kim</surname>

<given-names>H.M.</given-names>

</name>

</person-group>

<article-title>Microgrids as a resilience resource and strategies used by microgrids for enhancing resilience</article-title>

<source>Appl. Energy</source>

<year>2019</year>

<volume>240</volume>

<fpage>56</fpage>

<lpage>72</lpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2019.02.055</pub-id>

</element-citation>

</ref>

<ref id="B13-sustainability-16-04959">

<label>13.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Mishra</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Anderson</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Miller</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Boyer</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Warren</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Microgrid resilience: A holistic approach for assessing threats, identifying vulnerabilities, and designing corresponding mitigation strategies</article-title>

<source>Appl. Energy</source>

<year>2020</year>

<volume>264</volume>

<fpage>114726</fpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2020.114726</pub-id>

</element-citation>

</ref>

<ref id="B14-sustainability-16-04959">

<label>14.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Kor&#xF5;tko</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Rosin</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>A Competitive Framework for The Participation Of Multi-Microgrids in The Community Energy Trading Market: A Case Study</article-title>

<source>IEEE Access</source>

<year>2017</year>

<volume>12</volume>

<fpage>68232</fpage>

<lpage>68248</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2024.3399168</pub-id>

</element-citation>

</ref>

<ref id="B15-sustainability-16-04959">

<label>15.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hamidieh</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Ghassemi</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>Microgrids and Resilience: A Review</article-title>

<source>IEEE Access</source>

<year>2022</year>

<volume>10</volume>

<fpage>106059</fpage>

<lpage>106080</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2022.3211511</pub-id>

</element-citation>

</ref>

<ref id="B16-sustainability-16-04959">

<label>16.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Rousis</surname>

<given-names>A.O.</given-names>

</name>

<name>

<surname>Strbac</surname>

<given-names>G.</given-names>

</name>

</person-group>

<article-title>On microgrids and resilience: A comprehensive review on modeling and operational strategies</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2020</year>

<volume>134</volume>

<fpage>110313</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2020.110313</pub-id>

</element-citation>

</ref>

<ref id="B17-sustainability-16-04959">

<label>17.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Ju</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Wu</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Pan</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Z.</given-names>

</name>

</person-group>

<article-title>A systematic review on power system resilience from the perspective of generation, network, and load</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2022</year>

<volume>167</volume>

<fpage>112567</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2022.112567</pub-id>

</element-citation>

</ref>

<ref id="B18-sustainability-16-04959">

<label>18.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chen</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Lu</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Zhao</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Networked Microgrids for Grid Resilience, Robustness, and Efficiency: A Review</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2021</year>

<volume>12</volume>

<fpage>18</fpage>

<lpage>32</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2020.3010570</pub-id>

</element-citation>

</ref>

<ref id="B19-sustainability-16-04959">

<label>19.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Mahzarnia</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Moghaddam</surname>

<given-names>M.P.</given-names>

</name>

<name>

<surname>Baboli</surname>

<given-names>P.T.</given-names>

</name>

<name>

<surname>Siano</surname>

<given-names>P.</given-names>

</name>

</person-group>

<article-title>A Review of the Measures to Enhance Power Systems Resilience</article-title>

<source>IEEE Syst. J.</source>

<year>2020</year>

<volume>14</volume>

<fpage>4059</fpage>

<lpage>4070</lpage>

<pub-id pub-id-type="doi">10.1109/JSYST.2020.2965993</pub-id>

</element-citation>

</ref>

<ref id="B20-sustainability-16-04959">

<label>20.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Canaan</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Colicchio</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Ould Abdeslam</surname>

<given-names>D.</given-names>

</name>

</person-group>

<article-title>Microgrid Cyber-Security: Review and Challenges toward Resilience</article-title>

<source>Appl. Sci.</source>

<year>2020</year>

<volume>10</volume>

<elocation-id>5649</elocation-id>

<pub-id pub-id-type="doi">10.3390/app10165649</pub-id>

</element-citation>

</ref>

<ref id="B21-sustainability-16-04959">

<label>21.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ozcanli</surname>

<given-names>A.K.</given-names>

</name>

<name>

<surname>Yaprakdal</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Baysal</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>Deep learning methods and applications for electrical power systems: A comprehensive review</article-title>

<source>Int. J. Energy Res.</source>

<year>2020</year>

<volume>44</volume>

<fpage>7136</fpage>

<lpage>7157</lpage>

<pub-id pub-id-type="doi">10.1002/er.5331</pub-id>

</element-citation>

</ref>

<ref id="B22-sustainability-16-04959">

<label>22.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Kumbhar</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Dhawale</surname>

<given-names>P.G.</given-names>

</name>

<name>

<surname>Kumbhar</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Patil</surname>

<given-names>U.</given-names>

</name>

<name>

<surname>Magdum</surname>

<given-names>P.</given-names>

</name>

</person-group>

<article-title>A comprehensive review: Machine learning and its application in integrated power system</article-title>

<source>Energy Rep.</source>

<year>2021</year>

<volume>7</volume>

<fpage>5467</fpage>

<lpage>5474</lpage>

<pub-id pub-id-type="doi">10.1016/j.egyr.2021.08.133</pub-id>

</element-citation>

</ref>

<ref id="B23-sustainability-16-04959">

<label>23.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Sun</surname>

<given-names>Q.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>L.</given-names>

</name>

</person-group>

<article-title>Smart energy: From independence to interconnection&#x2014;A review of AI technology applied in energy systems</article-title>

<source>CSEE J. Power Energy Syst.</source>

<year>2019</year>

<volume>5</volume>

<fpage>21</fpage>

<lpage>34</lpage>

<pub-id pub-id-type="doi">10.17775/cseejpes.2018.00830</pub-id>

</element-citation>

</ref>

<ref id="B24-sustainability-16-04959">

<label>24.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Shadmani</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Nikoo</surname>

<given-names>M.R.</given-names>

</name>

<name>

<surname>Gandomi</surname>

<given-names>A.H.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>R.Q.</given-names>

</name>

<name>

<surname>Golparvar</surname>

<given-names>B.</given-names>

</name>

</person-group>

<article-title>A review of machine learning and deep learning applications in wave energy forecasting and WEC optimization</article-title>

<source>Energy Strateg. Rev.</source>

<year>2023</year>

<volume>49</volume>

<fpage>101180</fpage>

<pub-id pub-id-type="doi">10.1016/j.esr.2023.101180</pub-id>

</element-citation>

</ref>

<ref id="B25-sustainability-16-04959">

<label>25.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ghoddusi</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Creamer</surname>

<given-names>G.G.</given-names>

</name>

<name>

<surname>Rafizadeh</surname>

<given-names>N.</given-names>

</name>

</person-group>

<article-title>Machine learning in energy economics and finance: A review</article-title>

<source>Energy Econ.</source>

<year>2019</year>

<volume>81</volume>

<fpage>709</fpage>

<lpage>727</lpage>

<pub-id pub-id-type="doi">10.1016/j.eneco.2019.05.006</pub-id>

</element-citation>

</ref>

<ref id="B26-sustainability-16-04959">

<label>26.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Jogunola</surname>

<given-names>O.</given-names>

</name>

<name>

<surname>Adebisi</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Ikpehai</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Popoola</surname>

<given-names>S.I.</given-names>

</name>

<name>

<surname>Gui</surname>

<given-names>G.</given-names>

</name>

<name>

<surname>Gacanin</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Ci</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Consensus Algorithms and Deep Reinforcement Learning in Energy Market: A Review</article-title>

<source>IEEE Internet Things J.</source>

<year>2021</year>

<volume>8</volume>

<fpage>4211</fpage>

<lpage>4227</lpage>

<pub-id pub-id-type="doi">10.1109/JIOT.2020.3032162</pub-id>

</element-citation>

</ref>

<ref id="B27-sustainability-16-04959">

<label>27.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hassan</surname>

<given-names>L.H.</given-names>

</name>

<name>

<surname>Moghavvemi</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Almurib</surname>

<given-names>H.A.F.</given-names>

</name>

<name>

<surname>Steinmayer</surname>

<given-names>O.</given-names>

</name>

</person-group>

<article-title>Current state of neural networks applications in power system monitoring and control</article-title>

<source>Int. J. Electr. Power Energy Syst.</source>

<year>2013</year>

<volume>51</volume>

<fpage>134</fpage>

<lpage>144</lpage>

<pub-id pub-id-type="doi">10.1016/j.ijepes.2013.03.007</pub-id>

</element-citation>

</ref>

<ref id="B28-sustainability-16-04959">

<label>28.</label>

<element-citation publication-type="book">

<person-group person-group-type="author">

<name>

<surname>Rouzbahani</surname>

<given-names>H.M.</given-names>

</name>

<name>

<surname>Faraji</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Amiri-Zarandi</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Karimipour</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>AI-Enabled Security Monitoring in Smart Cyber Physical Grids BT</article-title>

<source>Security of Cyber-Physical Systems: Vulnerability and Impact</source>

<person-group person-group-type="editor">

<name>

<surname>Karimipour</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Srikantha</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Farag</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Wei-Kocsis</surname>

<given-names>J.</given-names>

</name>

</person-group>

<publisher-name>Springer International Publishing</publisher-name>

<publisher-loc>Cham, Switzerland</publisher-loc>

<year>2020</year>

<fpage>145</fpage>

<lpage>167</lpage>

<isbn>978-3-030-45541-5</isbn>

</element-citation>

</ref>

<ref id="B29-sustainability-16-04959">

<label>29.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Khan</surname>

<given-names>M.R.B.</given-names>

</name>

<name>

<surname>Seyedmahmoudian</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Stojcevski</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Horan</surname>

<given-names>B.</given-names>

</name>

</person-group>

<article-title>Energy Management System in Microgrids: A Comprehensive Review</article-title>

<source>Sustainability</source>

<year>2021</year>

<volume>13</volume>

<elocation-id>10492</elocation-id>

<pub-id pub-id-type="doi">10.3390/su131910492</pub-id>

</element-citation>

</ref>

<ref id="B30-sustainability-16-04959">

<label>30.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Dagar</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Gupta</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Niranjan</surname>

<given-names>V.</given-names>

</name>

</person-group>

<article-title>Microgrid protection: A comprehensive review</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2021</year>

<volume>149</volume>

<fpage>111401</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2021.111401</pub-id>

</element-citation>

</ref>

<ref id="B31-sustainability-16-04959">

<label>31.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Brearley</surname>

<given-names>B.J.</given-names>

</name>

<name>

<surname>Prabu</surname>

<given-names>R.R.</given-names>

</name>

</person-group>

<article-title>A review on issues and approaches for microgrid protection</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2017</year>

<volume>67</volume>

<fpage>988</fpage>

<lpage>997</lpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2016.09.047</pub-id>

</element-citation>

</ref>

<ref id="B32-sustainability-16-04959">

<label>32.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Jirdehi</surname>

<given-names>M.A.</given-names>

</name>

<name>

<surname>Tabar</surname>

<given-names>V.S.</given-names>

</name>

<name>

<surname>Ghassemzadeh</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Tohidi</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Different aspects of microgrid management: A comprehensive review</article-title>

<source>J. Energy Storage</source>

<year>2020</year>

<volume>30</volume>

<fpage>101457</fpage>

<pub-id pub-id-type="doi">10.1016/j.est.2020.101457</pub-id>

</element-citation>

</ref>

<ref id="B33-sustainability-16-04959">

<label>33.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Younes</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Reyasudin</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>A memory-based gravitational search algorithm for solving economic dispatch problem in micro-grid</article-title>

<source>Ain Shams Eng. J.</source>

<year>2021</year>

<volume>12</volume>

<fpage>1985</fpage>

<lpage>1994</lpage>

<pub-id pub-id-type="doi">10.1016/j.asej.2020.10.021</pub-id>

</element-citation>

</ref>

<ref id="B34-sustainability-16-04959">

<label>34.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Han</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Mubin</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Seyedmahmoudian</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Stojcevski</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Optimal Strategy for Comfort-Based Home Energy Management System Considering Impact of Battery Degradation Cost Model</article-title>

<source>Mathematics</source>

<year>2023</year>

<volume>11</volume>

<elocation-id>1333</elocation-id>

<pub-id pub-id-type="doi">10.3390/math11061333</pub-id>

</element-citation>

</ref>

<ref id="B35-sustainability-16-04959">

<label>35.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Kor&#xF5;tko</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Rosin</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Agabus</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>Market Mechanisms and Trading in Microgrid Local Electricity Markets: A Comprehensive Review</article-title>

<source>Energies</source>

<year>2023</year>

<volume>16</volume>

<elocation-id>2145</elocation-id>

<pub-id pub-id-type="doi">10.3390/en16052145</pub-id>

</element-citation>

</ref>

<ref id="B36-sustainability-16-04959">

<label>36.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Arabia</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Univer-</surname>

<given-names>K.A.</given-names>

</name>

</person-group>

<article-title>Networked Microgrids for Enhancing the Power System Resilience</article-title>

<source>Proc. IEEE</source>

<year>2017</year>

<volume>105</volume>

<fpage>1289</fpage>

<lpage>1310</lpage>

<pub-id pub-id-type="doi">10.1109/JPROC.2017.2685558</pub-id>

</element-citation>

</ref>

<ref id="B37-sustainability-16-04959">

<label>37.</label>

<element-citation publication-type="confproc">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

</person-group>

<article-title>Stochastic Energy Management for Battery Storage System-Based Microgrid Considering Different Forecasting Models</article-title>

<source>Proceedings of the 2023 IEEE 17th International Conference on Compatibility, Power Electronics and Power Engineering (CPE-POWERENG)</source>

<conf-loc>Tallinn, Estonia</conf-loc>

<conf-date>14&#x2013;16 June 2023</conf-date>

<pub-id pub-id-type="doi">10.1109/CPE-POWERENG58103.2023.10227451</pub-id>

</element-citation>

</ref>

<ref id="B38-sustainability-16-04959">

<label>38.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zidane</surname>

<given-names>T.E.K.</given-names>

</name>

<name>

<surname>Aziz</surname>

<given-names>A.S.</given-names>

</name>

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Kotb</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Aboras</surname>

<given-names>K.M.</given-names>

</name>

<name>

<surname>Kitmo</surname>

</name>

<name>

<surname>Jember</surname>

<given-names>Y.B.</given-names>

</name>

</person-group>

<article-title>Grid-connected Solar PV power plants optimization: A review</article-title>

<source>IEEE Access</source>

<year>2023</year>

<volume>11</volume>

<fpage>79588</fpage>

<lpage>79608</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2023.3299815</pub-id>

</element-citation>

</ref>

<ref id="B39-sustainability-16-04959">

<label>39.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Basir Khan</surname>

<given-names>M.R.</given-names>

</name>

<name>

<surname>Hayes</surname>

<given-names>B.P.</given-names>

</name>

<name>

<surname>Ahmed</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>A novel approach for sizing battery storage system for enhancing resilience ability of a microgrid</article-title>

<source>Int. Trans. Electr. Energy Syst.</source>

<year>2021</year>

<volume>13</volume>

<fpage>1</fpage>

<lpage>19</lpage>

<pub-id pub-id-type="doi">10.1002/2050-7038.13142</pub-id>

</element-citation>

</ref>

<ref id="B40-sustainability-16-04959">

<label>40.</label>

<element-citation publication-type="confproc">

<person-group person-group-type="author">

<name>

<surname>Younes</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Khan</surname>

<given-names>M.R.B.</given-names>

</name>

</person-group>

<article-title>Blockchain Applications and Challenges in Smart grid</article-title>

<source>Proceedings of the 2021 IEEE Conference on Energy Conversion (CENCON)</source>

<conf-loc>Virtual</conf-loc>

<conf-date>25 October 2021</conf-date>

<fpage>208</fpage>

<lpage>213</lpage>

<pub-id pub-id-type="doi">10.1109/cencon51869.2021.9627297</pub-id>

</element-citation>

</ref>

<ref id="B41-sustainability-16-04959">

<label>41.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Mishra</surname>

<given-names>D.K.</given-names>

</name>

<name>

<surname>Ghadi</surname>

<given-names>M.J.</given-names>

</name>

<name>

<surname>Azizivahed</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>A review on resilience studies in active distribution systems</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2021</year>

<volume>135</volume>

<fpage>110201</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2020.110201</pub-id>

</element-citation>

</ref>

<ref id="B42-sustainability-16-04959">

<label>42.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Younesi</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Shayeghi</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Siano</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Mehrizi-Sani</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Safari</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Trends in modern power systems resilience: State-of-the-art review</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2022</year>

<volume>162</volume>

<fpage>112397</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2022.112397</pub-id>

</element-citation>

</ref>

<ref id="B43-sustainability-16-04959">

<label>43.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Mohammadi</surname>

<given-names>E.</given-names>

</name>

<name>

<surname>Alizadeh</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Asgarimoghaddam</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Simoes</surname>

<given-names>M.G.</given-names>

</name>

</person-group>

<article-title>A Review on Application of Artificial Intelligence Techniques in Microgrids</article-title>

<source>IEEE J. Emerg. Sel. Top. Ind. Electron.</source>

<year>2022</year>

<volume>3</volume>

<fpage>878</fpage>

<lpage>890</lpage>

<pub-id pub-id-type="doi">10.1109/jestie.2022.3198504</pub-id>

</element-citation>

</ref>

<ref id="B44-sustainability-16-04959">

<label>44.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Mata</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>de Miguel</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Dur&#xE1;n</surname>

<given-names>R.J.</given-names>

</name>

<name>

<surname>Merayo</surname>

<given-names>N.</given-names>

</name>

<name>

<surname>Singh</surname>

<given-names>S.K.</given-names>

</name>

<name>

<surname>Jukan</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Chamania</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>Artificial intelligence (AI) methods in optical networks: A comprehensive survey</article-title>

<source>Opt. Switch. Netw.</source>

<year>2018</year>

<volume>28</volume>

<fpage>43</fpage>

<lpage>57</lpage>

<pub-id pub-id-type="doi">10.1016/j.osn.2017.12.006</pub-id>

</element-citation>

</ref>

<ref id="B45-sustainability-16-04959">

<label>45.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ezugwu</surname>

<given-names>A.E.</given-names>

</name>

<name>

<surname>Shukla</surname>

<given-names>A.K.</given-names>

</name>

<name>

<surname>Nath</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Akinyelu</surname>

<given-names>A.A.</given-names>

</name>

<name>

<surname>Agushaka</surname>

<given-names>J.O.</given-names>

</name>

<name>

<surname>Chiroma</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Muhuri</surname>

<given-names>P.K.</given-names>

</name>

</person-group>

<article-title>Metaheuristics: A comprehensive overview and classification along with bibliometric analysis</article-title>

<source>Artif. Intell. Rev.</source>

<year>2021</year>

<volume>54</volume>

<fpage>4237</fpage>

<lpage>4316</lpage>

<pub-id pub-id-type="doi">10.1007/s10462-020-09952-0</pub-id>

</element-citation>

</ref>

<ref id="B46-sustainability-16-04959">

<label>46.</label>

<element-citation publication-type="book">

<person-group person-group-type="author">

<name>

<surname>Halim</surname>

<given-names>A.H.</given-names>

</name>

<name>

<surname>Swagatam</surname>

<given-names>I.I.</given-names>

</name>

</person-group>

<source>Performance Assessment of the Metaheuristic Optimization Algorithms: An Exhaustive Review</source>

<publisher-name>Springer Netherlands</publisher-name>

<publisher-loc>Dordrecht, The Netherlands</publisher-loc>

<year>2021</year>

<volume>Volume 54</volume>

<isbn>0123456789</isbn>

</element-citation>

</ref>

<ref id="B47-sustainability-16-04959">

<label>47.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Dokeroglu</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Sevinc</surname>

<given-names>E.</given-names>

</name>

<name>

<surname>Kucukyilmaz</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Cosar</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Computers &amp; Industrial Engineering A survey on new generation metaheuristic algorithms</article-title>

<source>Comput. Ind. Eng.</source>

<year>2019</year>

<volume>137</volume>

<fpage>106040</fpage>

<pub-id pub-id-type="doi">10.1016/j.cie.2019.106040</pub-id>

</element-citation>

</ref>

<ref id="B48-sustainability-16-04959">

<label>48.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chai</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>J.N.K.</given-names>

</name>

<name>

<surname>Ngai</surname>

<given-names>E.W.T.</given-names>

</name>

</person-group>

<article-title>Expert Systems with Applications Application of decision-making techniques in supplier selection: A systematic review of literature</article-title>

<source>Expert Syst. Appl.</source>

<year>2013</year>

<volume>40</volume>

<fpage>3872</fpage>

<lpage>3885</lpage>

<pub-id pub-id-type="doi">10.1016/j.eswa.2012.12.040</pub-id>

</element-citation>

</ref>

<ref id="B49-sustainability-16-04959">

<label>49.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Fu</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>Y.</given-names>

</name>

</person-group>

<article-title>An innovative decision making method for air quality monitoring based on big data-assisted artificial intelligence technique</article-title>

<source>J. Innov. Knowl.</source>

<year>2023</year>

<volume>8</volume>

<fpage>100294</fpage>

<pub-id pub-id-type="doi">10.1016/j.jik.2022.100294</pub-id>

</element-citation>

</ref>

<ref id="B50-sustainability-16-04959">

<label>50.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Frutos-pascual</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Zapirain</surname>

<given-names>B.G.</given-names>

</name>

</person-group>

<article-title>Review of the Use of AI Techniques in Serious Games: Decision Making and Machine Learning</article-title>

<source>IEEE Trans. Comput. Intell. AI Games</source>

<year>2017</year>

<volume>9</volume>

<fpage>133</fpage>

<lpage>152</lpage>

<pub-id pub-id-type="doi">10.1109/TCIAIG.2015.2512592</pub-id>

</element-citation>

</ref>

<ref id="B51-sustainability-16-04959">

<label>51.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>He</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Tong</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Yuan</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Huang</surname>

<given-names>W.</given-names>

</name>

</person-group>

<article-title>Application of Game Theory in Integrated Energy System Systems: A Review</article-title>

<source>IEEE Access</source>

<year>2020</year>

<volume>8</volume>

<fpage>93380</fpage>

<lpage>93397</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2020.2994133</pub-id>

</element-citation>

</ref>

<ref id="B52-sustainability-16-04959">

<label>52.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Navon</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Yosef</surname>

<given-names>G.B.</given-names>

</name>

<name>

<surname>Machlev</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Shapira</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Chowdhury</surname>

<given-names>N.R.</given-names>

</name>

<name>

<surname>Belikov</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Orda</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Levron</surname>

<given-names>Y.</given-names>

</name>

</person-group>

<article-title>Applications of game theory to design and operation of modern power systems: A comprehensive review</article-title>

<source>Energies</source>

<year>2020</year>

<volume>13</volume>

<elocation-id>3982</elocation-id>

<pub-id pub-id-type="doi">10.3390/en13153982</pub-id>

</element-citation>

</ref>

<ref id="B53-sustainability-16-04959">

<label>53.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Jos&#xE9;</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Jimenez</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Schwartz</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Vingerhoeds</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Grabot</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Sala&#xFC;n</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>Towards multi-model approaches to predictive maintenance: A systematic literature survey on diagnostics and prognostics</article-title>

<source>J. Manuf. Syst.</source>

<year>2020</year>

<volume>56</volume>

<fpage>539</fpage>

<lpage>557</lpage>

<pub-id pub-id-type="doi">10.1016/j.jmsy.2020.07.008</pub-id>

</element-citation>

</ref>

<ref id="B54-sustainability-16-04959">

<label>54.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Khodabakhshian</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Puolitaival</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Kestle</surname>

<given-names>L.</given-names>

</name>

</person-group>

<article-title>Deterministic and Probabilistic Risk Management Approaches in Construction Projects: A Systematic Literature Review and Comparative Analysis</article-title>

<source>Buildings</source>

<year>2023</year>

<volume>13</volume>

<elocation-id>1312</elocation-id>

<pub-id pub-id-type="doi">10.3390/buildings13051312</pub-id>

</element-citation>

</ref>

<ref id="B55-sustainability-16-04959">

<label>55.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Vaish</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Dwivedi</surname>

<given-names>U.D.</given-names>

</name>

<name>

<surname>Tewari</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Tripathi</surname>

<given-names>S.M.</given-names>

</name>

</person-group>

<article-title>Engineering Applications of Artificial Intelligence Machine learning applications in power system fault diagnosis: Research advancements and perspectives</article-title>

<source>Eng. Appl. Artif. Intell.</source>

<year>2021</year>

<volume>106</volume>

<fpage>104504</fpage>

<pub-id pub-id-type="doi">10.1016/j.engappai.2021.104504</pub-id>

</element-citation>

</ref>

<ref id="B56-sustainability-16-04959">

<label>56.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yang</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Huang</surname>

<given-names>W.</given-names>

</name>

</person-group>

<article-title>Machine learning for power system protection and control</article-title>

<source>Electr. J.</source>

<year>2021</year>

<volume>34</volume>

<fpage>106881</fpage>

<pub-id pub-id-type="doi">10.1016/j.tej.2020.106881</pub-id>

</element-citation>

</ref>

<ref id="B57-sustainability-16-04959">

<label>57.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ibrahim</surname>

<given-names>M.S.</given-names>

</name>

<name>

<surname>Dong</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>Q.</given-names>

</name>

</person-group>

<article-title>Machine learning driven smart electric power systems: Current trends and new perspectives</article-title>

<source>Appl. Energy</source>

<year>2020</year>

<volume>272</volume>

<fpage>115237</fpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2020.115237</pub-id>

</element-citation>

</ref>

<ref id="B58-sustainability-16-04959">

<label>58.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Trivedi</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Khadem</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Energy and AI Implementation of artificial intelligence techniques in microgrid control environment: Current progress and future scopes</article-title>

<source>Energy AI</source>

<year>2022</year>

<volume>8</volume>

<fpage>100147</fpage>

<pub-id pub-id-type="doi">10.1016/j.egyai.2022.100147</pub-id>

</element-citation>

</ref>

<ref id="B59-sustainability-16-04959">

<label>59.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Li</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Member</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Han</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>G.</given-names>

</name>

</person-group>

<article-title>Coordinating Flexible Demand Response and Renewable Uncertainties for Scheduling of Community Integrated Energy Systems With an Electric Vehicle Charging Station: A Bi-Level Approach</article-title>

<source>IEEE Trans. Sustain. Energy</source>

<year>2021</year>

<volume>12</volume>

<fpage>2321</fpage>

<lpage>2331</lpage>

<pub-id pub-id-type="doi">10.1109/TSTE.2021.3090463</pub-id>

</element-citation>

</ref>

<ref id="B60-sustainability-16-04959">

<label>60.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Roslan</surname>

<given-names>M.F.</given-names>

</name>

<name>

<surname>Hannan</surname>

<given-names>M.A.</given-names>

</name>

<name>

<surname>Jern</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Begum</surname>

<given-names>R.A.</given-names>

</name>

<name>

<surname>Indra</surname>

<given-names>T.M.</given-names>

</name>

<name>

<surname>Dong</surname>

<given-names>Z.Y.</given-names>

</name>

</person-group>

<article-title>Scheduling controller for microgrids energy management system using optimization algorithm in achieving cost saving and emission reduction</article-title>

<source>Appl. Energy</source>

<year>2021</year>

<volume>292</volume>

<fpage>116883</fpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2021.116883</pub-id>

</element-citation>

</ref>

<ref id="B61-sustainability-16-04959">

<label>61.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Du</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>F.</given-names>

</name>

</person-group>

<article-title>Intelligent Multi-Microgrid Energy Management Based on Deep Neural Network and Model-Free Reinforcement Learning</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2020</year>

<volume>11</volume>

<fpage>1066</fpage>

<lpage>1076</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2019.2930299</pub-id>

</element-citation>

</ref>

<ref id="B62-sustainability-16-04959">

<label>62.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Guo</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Yu</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Liang</surname>

<given-names>Y.</given-names>

</name>

</person-group>

<article-title>Virtual power plant containing electric vehicles scheduling strategies based on deep reinforcement learning</article-title>

<source>Electr. Power Syst. Res.</source>

<year>2022</year>

<volume>205</volume>

<fpage>107714</fpage>

<pub-id pub-id-type="doi">10.1016/j.epsr.2021.107714</pub-id>

</element-citation>

</ref>

<ref id="B63-sustainability-16-04959">

<label>63.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Alizadeh</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Ahmadian</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Multi-stage optimal scheduling of multi-microgrids using deep- learning arti fi cial neural network and cooperative game approach</article-title>

<source>Energy</source>

<year>2022</year>

<volume>239</volume>

<fpage>122036</fpage>

<pub-id pub-id-type="doi">10.1016/j.energy.2021.122036</pub-id>

</element-citation>

</ref>

<ref id="B64-sustainability-16-04959">

<label>64.</label>

<element-citation publication-type="confproc">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Korotko</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Rosin</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>ANN-LSTM Based Tool for Photovoltaic Power Forecasting</article-title>

<source>Proceedings of the 2024 4th International Conference on Smart Grid and Renewable Energy (SGRE)</source>

<conf-loc>Doha, Qatar</conf-loc>

<conf-date>8&#x2013;10 January 2024</conf-date>

<pub-id pub-id-type="doi">10.1109/SGRE59715.2024.10428969</pub-id>

</element-citation>

</ref>

<ref id="B65-sustainability-16-04959">

<label>65.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Han</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Mubin</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Seyedmahmoudian</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Stojcevski</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>Home Energy Management Systems: A Review of the Concept, Architecture, and Scheduling Strategies</article-title>

<source>IEEE Access</source>

<year>2023</year>

<volume>11</volume>

<fpage>19999</fpage>

<lpage>20025</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2023.3248502</pub-id>

</element-citation>

</ref>

<ref id="B66-sustainability-16-04959">

<label>66.</label>

<element-citation publication-type="book">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Basir Khan</surname>

<given-names>M.R.</given-names>

</name>

</person-group>

<article-title>Chapter one&#x2014;Machine learning algorithms used for short-term PV solar irradiation and temperature forecasting at microgrid</article-title>

<source>Applications of AI and IOT in Renewable Energy</source>

<person-group person-group-type="editor">

<name>

<surname>Shaw</surname>

<given-names>R.N.</given-names>

</name>

<name>

<surname>Ghosh</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Balas</surname>

<given-names>V.E.</given-names>

</name>

</person-group>

<publisher-name>Academic Press</publisher-name>

<publisher-loc>Cambridge, MA, USA</publisher-loc>

<year>2022</year>

<fpage>1</fpage>

<lpage>17</lpage>

<isbn>978-0-323-91699-8</isbn>

</element-citation>

</ref>

<ref id="B67-sustainability-16-04959">

<label>67.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hossain</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Chakrabortty</surname>

<given-names>R.K.</given-names>

</name>

<name>

<surname>Elsawah</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Ryan</surname>

<given-names>M.J.</given-names>

</name>

</person-group>

<article-title>Very short-term forecasting of wind power generation using hybrid deep learning model</article-title>

<source>J. Clean. Prod.</source>

<year>2021</year>

<volume>296</volume>

<fpage>126564</fpage>

<pub-id pub-id-type="doi">10.1016/j.jclepro.2021.126564</pub-id>

</element-citation>

</ref>

<ref id="B68-sustainability-16-04959">

<label>68.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Luo</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Zhu</surname>

<given-names>X.</given-names>

</name>

</person-group>

<article-title>Deep learning based forecasting of photovoltaic power generation by incorporating domain knowledge</article-title>

<source>Energy</source>

<year>2021</year>

<volume>225</volume>

<fpage>120240</fpage>

<pub-id pub-id-type="doi">10.1016/j.energy.2021.120240</pub-id>

</element-citation>

</ref>

<ref id="B69-sustainability-16-04959">

<label>69.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hossain</surname>

<given-names>M.S.</given-names>

</name>

<name>

<surname>Mahmood</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>Short-Term Photovoltaic Power Forecasting Using an LSTM Neural Network and Synthetic Weather Forecast</article-title>

<source>IEEE Access</source>

<year>2020</year>

<volume>8</volume>

<fpage>172524</fpage>

<lpage>172533</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2020.3024901</pub-id>

</element-citation>

</ref>

<ref id="B70-sustainability-16-04959">

<label>70.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hong</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Lian</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Rioflorido</surname>

<given-names>P.P.</given-names>

</name>

</person-group>

<article-title>A hybrid deep learning-based neural network for 24-h ahead wind power forecasting</article-title>

<source>Appl. Energy</source>

<year>2019</year>

<volume>250</volume>

<fpage>530</fpage>

<lpage>539</lpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2019.05.044</pub-id>

</element-citation>

</ref>

<ref id="B71-sustainability-16-04959">

<label>71.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Niu</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Sun</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Wu</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Xu</surname>

<given-names>X.</given-names>

</name>

</person-group>

<article-title>Short-term photovoltaic power generation forecasting based on random forest feature selection and CEEMD: A case study</article-title>

<source>Appl. Soft Comput. J.</source>

<year>2020</year>

<volume>93</volume>

<fpage>106389</fpage>

<pub-id pub-id-type="doi">10.1016/j.asoc.2020.106389</pub-id>

</element-citation>

</ref>

<ref id="B72-sustainability-16-04959">

<label>72.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Eseye</surname>

<given-names>A.T.</given-names>

</name>

<name>

<surname>Lehtonen</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Tukia</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Uimonen</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Millar</surname>

<given-names>R.J.</given-names>

</name>

</person-group>

<article-title>Machine Learning Based Integrated Feature Selection Approach for Improved Electricity Demand Forecasting in Decentralized Energy Systems</article-title>

<source>IEEE Access</source>

<year>2019</year>

<volume>7</volume>

<fpage>91463</fpage>

<lpage>91475</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2019.2924685</pub-id>

</element-citation>

</ref>

<ref id="B73-sustainability-16-04959">

<label>73.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Oprea</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Machine Learning Algorithms for Short-Term Load Forecast in Residential Buildings Using Smart Meters, Sensors and Big Data Solutions</article-title>

<source>IEEE Access</source>

<year>2019</year>

<volume>7</volume>

<fpage>177874</fpage>

<lpage>177889</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2019.2958383</pub-id>

</element-citation>

</ref>

<ref id="B74-sustainability-16-04959">

<label>74.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Member</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Member</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Bayesian Deep Learning-Based Probabilistic Load Forecasting in Smart Grids</article-title>

<source>IEEE Trans. Ind. Inform.</source>

<year>2020</year>

<volume>16</volume>

<fpage>4703</fpage>

<lpage>4713</lpage>

<pub-id pub-id-type="doi">10.1109/TII.2019.2942353</pub-id>

</element-citation>

</ref>

<ref id="B75-sustainability-16-04959">

<label>75.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Bedi</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Toshniwal</surname>

<given-names>D.</given-names>

</name>

</person-group>

<article-title>Deep learning framework to forecast electricity demand</article-title>

<source>Appl. Energy</source>

<year>2019</year>

<volume>238</volume>

<fpage>1312</fpage>

<lpage>1326</lpage>

<pub-id pub-id-type="doi">10.1016/j.apenergy.2019.01.113</pub-id>

</element-citation>

</ref>

<ref id="B76-sustainability-16-04959">

<label>76.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wen</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Zhou</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>Load demand forecasting of residential buildings using a deep learning model</article-title>

<source>Electr. Power Syst. Res.</source>

<year>2020</year>

<volume>179</volume>

<fpage>106073</fpage>

<pub-id pub-id-type="doi">10.1016/j.epsr.2019.106073</pub-id>

</element-citation>

</ref>

<ref id="B77-sustainability-16-04959">

<label>77.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Tan</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Yuan</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Su</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>He</surname>

<given-names>F.</given-names>

</name>

</person-group>

<article-title>Ultra-Short-Term Industrial Power Demand Forecasting Using LSTM Based Hybrid Ensemble Learning</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2020</year>

<volume>35</volume>

<fpage>2937</fpage>

<lpage>2948</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2019.2963109</pub-id>

</element-citation>

</ref>

<ref id="B78-sustainability-16-04959">

<label>78.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Guo</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Qureshi</surname>

<given-names>N.M.F.</given-names>

</name>

<name>

<surname>Jarwar</surname>

<given-names>M.A.</given-names>

</name>

<name>

<surname>Kim</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Shin</surname>

<given-names>D.R.</given-names>

</name>

</person-group>

<article-title>AI-oriented Smart Power System Transient Stability: The Rationality, Applications, Challenges and Future Opportunities</article-title>

<source>Sustain. Energy Technol. Assess.</source>

<year>2023</year>

<volume>56</volume>

<fpage>102990</fpage>

<pub-id pub-id-type="doi">10.1016/j.seta.2022.102990</pub-id>

</element-citation>

</ref>

<ref id="B79-sustainability-16-04959">

<label>79.</label>

<element-citation publication-type="book">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Hayes</surname>

<given-names>B.P.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Kor&#xF5;tko</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>System-Level Condition Monitoring Approach for Fault Detection in Photovoltaic Systems</article-title>

<source>Fault Analysis and its Impact on Grid-connected Photovoltaic Systems Performance</source>

<publisher-name>IEEE</publisher-name>

<publisher-loc>Piscataway, NJ, USA</publisher-loc>

<year>2023</year>

<fpage>215</fpage>

<lpage>254</lpage>

<pub-id pub-id-type="doi">10.1002/9781119873785.ch7</pub-id>

</element-citation>

</ref>

<ref id="B80-sustainability-16-04959">

<label>80.</label>

<element-citation publication-type="confproc">

<person-group person-group-type="author">

<name>

<surname>Goswami</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>Predictive Model for Classification of Power System Faults using Machine Learning</article-title>

<source>Proceedings of the TENCON 2019&#x2014;2019 IEEE Region 10 Conference (TENCON)</source>

<conf-loc>Kochi, India</conf-loc>

<conf-date>17&#x2013;20 October 2019</conf-date>

<fpage>1881</fpage>

<lpage>1885</lpage>

</element-citation>

</ref>

<ref id="B81-sustainability-16-04959">

<label>81.</label>

<element-citation publication-type="confproc">

<person-group person-group-type="author">

<name>

<surname>Hasan</surname>

<given-names>A.N.</given-names>

</name>

<name>

<surname>Eboule</surname>

<given-names>P.S.P.</given-names>

</name>

<name>

<surname>Twala</surname>

<given-names>B.</given-names>

</name>

</person-group>

<article-title>The Use of Machine Learning Techniques to Classify Power Transmission Line Fault Types and Locations</article-title>

<source>Proceedings of the 2017 International Conference on Optimization of Electrical and Electronic Equipment (OPTIM) &amp; 2017 Aegean Conference on Electrical Machines and Power Electronics (ACEMP)</source>

<conf-loc>Brasov, Romania</conf-loc>

<conf-date>25&#x2013;27 May 2017</conf-date>

<fpage>221</fpage>

<lpage>226</lpage>

<pub-id pub-id-type="doi">10.1109/OPTIM.2017.7974974</pub-id>

</element-citation>

</ref>

<ref id="B82-sustainability-16-04959">

<label>82.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Poovendran</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Bala</surname>

<given-names>K.</given-names>

</name>

</person-group>

<article-title>Fault detection and control in integrated energy system using machine learning</article-title>

<source>Sustain. Energy Technol. Assess.</source>

<year>2021</year>

<volume>47</volume>

<fpage>101366</fpage>

<pub-id pub-id-type="doi">10.1016/j.seta.2021.101366</pub-id>

</element-citation>

</ref>

<ref id="B83-sustainability-16-04959">

<label>83.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yoon</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Yoon</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>Deep Learning-Based Method for the Robust and Efficient Fault Diagnosis in the Electric Power System</article-title>

<source>IEEE Access</source>

<year>2022</year>

<volume>10</volume>

<fpage>44660</fpage>

<lpage>44668</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2022.3170685</pub-id>

</element-citation>

</ref>

<ref id="B84-sustainability-16-04959">

<label>84.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Pang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Teng</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Zhou</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Xu</surname>

<given-names>C.</given-names>

</name>

</person-group>

<article-title>A deep learning based multiple signals fusion architecture for power system fault diagnosis</article-title>

<source>Sustain. Energy Grids Netw.</source>

<year>2022</year>

<volume>30</volume>

<fpage>100660</fpage>

<pub-id pub-id-type="doi">10.1016/j.segan.2022.100660</pub-id>

</element-citation>

</ref>

<ref id="B85-sustainability-16-04959">

<label>85.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Belagoune</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Bali</surname>

<given-names>N.</given-names>

</name>

<name>

<surname>Bakdi</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Baadji</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Atif</surname>

<given-names>K.</given-names>

</name>

</person-group>

<article-title>Deep learning through LSTM classification and regression for transmission line fault detection, diagnosis and location in large-scale multi-machine power systems</article-title>

<source>Measurement</source>

<year>2021</year>

<volume>177</volume>

<fpage>109330</fpage>

<pub-id pub-id-type="doi">10.1016/j.measurement.2021.109330</pub-id>

</element-citation>

</ref>

<ref id="B86-sustainability-16-04959">

<label>86.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Qian</surname>

<given-names>G.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>Progress in Nuclear Energy Development of deep reinforcement learning-based fault diagnosis method for rotating machinery in nuclear power plants</article-title>

<source>Prog. Nucl. Energy</source>

<year>2022</year>

<volume>152</volume>

<fpage>104401</fpage>

<pub-id pub-id-type="doi">10.1016/j.pnucene.2022.104401</pub-id>

</element-citation>

</ref>

<ref id="B87-sustainability-16-04959">

<label>87.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Teimourzadeh</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Member</surname>

<given-names>S.</given-names>

</name>

</person-group>

<article-title>High Impedance Single-Phase Faults Diagnosis in Transmission Lines via Deep Reinforcement Learning of Transfer Functions</article-title>

<source>IEEE Access</source>

<year>2021</year>

<volume>9</volume>

<fpage>15796</fpage>

<lpage>15809</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2021.3051411</pub-id>

</element-citation>

</ref>

<ref id="B88-sustainability-16-04959">

<label>88.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Barja-Martinez</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Arag&#xFC;&#xE9;s-Pe&#xF1;alba</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Munn&#xE9;-Collado</surname>

<given-names>&#xCD;.</given-names>

</name>

<name>

<surname>Lloret-Gallego</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Bullich-Massagu&#xE9;</surname>

<given-names>E.</given-names>

</name>

<name>

<surname>Villafafila-Robles</surname>

<given-names>R.</given-names>

</name>

</person-group>

<article-title>Artificial intelligence techniques for enabling Big Data services in distribution networks: A review</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2021</year>

<volume>150</volume>

<fpage>111459</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2021.111459</pub-id>

</element-citation>

</ref>

<ref id="B89-sustainability-16-04959">

<label>89.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Cheng</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Yu</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>A new generation of AI: A review and perspective on machine learning technologies applied to smart energy and electric power systems</article-title>

<source>Int. J. Energy Res.</source>

<year>2019</year>

<volume>43</volume>

<fpage>1928</fpage>

<lpage>1973</lpage>

<pub-id pub-id-type="doi">10.1002/er.4333</pub-id>

</element-citation>

</ref>

<ref id="B90-sustainability-16-04959">

<label>90.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ali</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Wu</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Weston</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Marinakis</surname>

<given-names>D.</given-names>

</name>

</person-group>

<article-title>A Machine Learning Approach to Meter Placement for Power Quality Estimation in Smart Grid</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2016</year>

<volume>7</volume>

<fpage>1552</fpage>

<lpage>1561</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2015.2442837</pub-id>

</element-citation>

</ref>

<ref id="B91-sustainability-16-04959">

<label>91.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Tang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>He</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Wen</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>Power System stability control for a wind farm based on adaptive dynamic programming</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2015</year>

<volume>6</volume>

<fpage>166</fpage>

<lpage>177</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2014.2346740</pub-id>

</element-citation>

</ref>

<ref id="B92-sustainability-16-04959">

<label>92.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zhang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>G.</given-names>

</name>

<name>

<surname>Hong</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Qiu</surname>

<given-names>F.</given-names>

</name>

</person-group>

<article-title>Approximating Trajectory Constraints with Machine Learning-Microgrid Islanding with Frequency Constraints</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2021</year>

<volume>36</volume>

<fpage>1239</fpage>

<lpage>1249</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2020.3015913</pub-id>

</element-citation>

</ref>

<ref id="B93-sustainability-16-04959">

<label>93.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ji</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Xu</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>D.</given-names>

</name>

</person-group>

<article-title>Data-driven online energy scheduling of a microgrid based on deep reinforcement learning</article-title>

<source>Energies</source>

<year>2021</year>

<volume>14</volume>

<elocation-id>2120</elocation-id>

<pub-id pub-id-type="doi">10.3390/en14082120</pub-id>

</element-citation>

</ref>

<ref id="B94-sustainability-16-04959">

<label>94.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wu</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>Y.J.A.</given-names>

</name>

<name>

<surname>Wen</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>Voltage Stability Monitoring Based on Disagreement-Based Deep Learning in a Time-Varying Environment</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2021</year>

<volume>36</volume>

<fpage>28</fpage>

<lpage>38</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2020.3008498</pub-id>

</element-citation>

</ref>

<ref id="B95-sustainability-16-04959">

<label>95.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Hernandez-Matheus</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>L&#xF6;schenbrand</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Berg</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Fuchs</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Arag&#xFC;&#xE9;s-Pe&#xF1;alba</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Bullich-Massagu&#xE9;</surname>

<given-names>E.</given-names>

</name>

<name>

<surname>Sumper</surname>

<given-names>A.</given-names>

</name>

</person-group>

<article-title>A systematic review of machine learning techniques related to local energy communities</article-title>

<source>Renew. Sustain. Energy Rev.</source>

<year>2022</year>

<volume>170</volume>

<fpage>112651</fpage>

<pub-id pub-id-type="doi">10.1016/j.rser.2022.112651</pub-id>

</element-citation>

</ref>

<ref id="B96-sustainability-16-04959">

<label>96.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Kor&#xF5;tko</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>A Real-Time Simulation for P2P Energy Trading Using a Distributed Algorithm</article-title>

<source>IEEE Access</source>

<year>2024</year>

<volume>12</volume>

<fpage>44135</fpage>

<lpage>44146</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2024.3369899</pub-id>

</element-citation>

</ref>

<ref id="B97-sustainability-16-04959">

<label>97.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Belgioioso</surname>

<given-names>G.</given-names>

</name>

<name>

<surname>Ananduta</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Grammatico</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Ocampo-Martinez</surname>

<given-names>C.</given-names>

</name>

</person-group>

<article-title>Operationally-Safe Peer-to-Peer Energy Trading in Distribution Grids: A Game-Theoretic Market-Clearing Mechanism</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2022</year>

<volume>13</volume>

<fpage>2897</fpage>

<lpage>2907</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2022.3158442</pub-id>

</element-citation>

</ref>

<ref id="B98-sustainability-16-04959">

<label>98.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Saad</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Han</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Poor</surname>

<given-names>H.V.</given-names>

</name>

<name>

<surname>Ba&#x15F;ar</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>A game-theoretic approach to energy trading in the smart grid</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2014</year>

<volume>5</volume>

<fpage>1439</fpage>

<lpage>1450</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2013.2284664</pub-id>

</element-citation>

</ref>

<ref id="B99-sustainability-16-04959">

<label>99.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Xu</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Sun</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Nikovski</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Kitamura</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Mori</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Hashimoto</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>Deep Reinforcement Learning for Joint Bidding and Pricing of Load Serving Entity</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2019</year>

<volume>10</volume>

<fpage>6366</fpage>

<lpage>6375</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2019.2903756</pub-id>

</element-citation>

</ref>

<ref id="B100-sustainability-16-04959">

<label>100.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Khorasany</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Mishra</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Ledwich</surname>

<given-names>G.</given-names>

</name>

</person-group>

<article-title>A Decentralized Bilateral Energy Trading System for Peer-to-Peer Electricity Markets</article-title>

<source>IEEE Trans. Ind. Electron.</source>

<year>2020</year>

<volume>67</volume>

<fpage>4646</fpage>

<lpage>4657</lpage>

<pub-id pub-id-type="doi">10.1109/TIE.2019.2931229</pub-id>

</element-citation>

</ref>

<ref id="B101-sustainability-16-04959">

<label>101.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chang</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>W.</given-names>

</name>

</person-group>

<article-title>Electricity price prediction based on hybrid model of adam optimized LSTM neural network and wavelet transform</article-title>

<source>Energy</source>

<year>2019</year>

<volume>187</volume>

<fpage>115804</fpage>

<pub-id pub-id-type="doi">10.1016/j.energy.2019.07.134</pub-id>

</element-citation>

</ref>

<ref id="B102-sustainability-16-04959">

<label>102.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Arif</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Z.</given-names>

</name>

</person-group>

<article-title>Networked microgrids for service restoration in resilient distribution systems</article-title>

<source>IET Gener. Transm. Distrib.</source>

<year>2017</year>

<volume>11</volume>

<fpage>3612</fpage>

<lpage>3619</lpage>

<pub-id pub-id-type="doi">10.1049/iet-gtd.2017.0380</pub-id>

</element-citation>

</ref>

<ref id="B103-sustainability-16-04959">

<label>103.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Wang</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Xiao</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Sun</surname>

<given-names>Q.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Bin</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Fan</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>Service restoration for distribution network with DGs based on stochastic response surface method</article-title>

<source>Int. J. Electr. Power Energy Syst.</source>

<year>2019</year>

<volume>107</volume>

<fpage>557</fpage>

<lpage>568</lpage>

<pub-id pub-id-type="doi">10.1016/j.ijepes.2018.12.015</pub-id>

</element-citation>

</ref>

<ref id="B104-sustainability-16-04959">

<label>104.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Romero</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Franco</surname>

<given-names>J.F.</given-names>

</name>

<name>

<surname>Leao</surname>

<given-names>F.B.</given-names>

</name>

<name>

<surname>Rider</surname>

<given-names>M.J.</given-names>

</name>

<name>

<surname>De Souza</surname>

<given-names>E.S.</given-names>

</name>

</person-group>

<article-title>A New Mathematical Model for the Restoration Problem in Balanced Radial Distribution Systems</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2016</year>

<volume>31</volume>

<fpage>1259</fpage>

<lpage>1268</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2015.2418160</pub-id>

</element-citation>

</ref>

<ref id="B105-sustainability-16-04959">

<label>105.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chen</surname>

<given-names>C.S.</given-names>

</name>

<name>

<surname>Lin</surname>

<given-names>C.H.</given-names>

</name>

<name>

<surname>Tsai</surname>

<given-names>H.Y.</given-names>

</name>

</person-group>

<article-title>A rule-based expert system with colored petri net models for distribution system service restoration</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2002</year>

<volume>17</volume>

<fpage>1073</fpage>

<lpage>1080</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2002.804947</pub-id>

</element-citation>

</ref>

<ref id="B106-sustainability-16-04959">

<label>106.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zahraoui</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Alhamrouni</surname>

<given-names>I.</given-names>

</name>

<name>

<surname>Basir Khan</surname>

<given-names>M.R.</given-names>

</name>

<name>

<surname>Mekhilef</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Hayes</surname>

<given-names>B.P.</given-names>

</name>

<name>

<surname>Rawa</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Ahmed</surname>

<given-names>M.</given-names>

</name>

</person-group>

<article-title>Self-healing strategy to enhance microgrid resilience during faults occurrence</article-title>

<source>Int. Trans. Electr. Energy Syst.</source>

<year>2021</year>

<volume>31</volume>

<fpage>e13232</fpage>

<pub-id pub-id-type="doi">10.1002/2050-7038.13232</pub-id>

</element-citation>

</ref>

<ref id="B107-sustainability-16-04959">

<label>107.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Oliveira</surname>

<given-names>D.Q.</given-names>

</name>

<name>

<surname>Zambroni de Souza</surname>

<given-names>A.C.</given-names>

</name>

<name>

<surname>Santos</surname>

<given-names>M.V.</given-names>

</name>

<name>

<surname>Almeida</surname>

<given-names>A.B.</given-names>

</name>

<name>

<surname>Lopes</surname>

<given-names>B.I.L.</given-names>

</name>

<name>

<surname>Saavedra</surname>

<given-names>O.R.</given-names>

</name>

</person-group>

<article-title>A fuzzy-based approach for microgrids islanded operation</article-title>

<source>Electr. Power Syst. Res.</source>

<year>2017</year>

<volume>149</volume>

<fpage>178</fpage>

<lpage>189</lpage>

<pub-id pub-id-type="doi">10.1016/j.epsr.2017.04.019</pub-id>

</element-citation>

</ref>

<ref id="B108-sustainability-16-04959">

<label>108.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Duffey</surname>

<given-names>R.B.</given-names>

</name>

<name>

<surname>Ha</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>The probability and timing of power system restoration</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2013</year>

<volume>28</volume>

<fpage>3</fpage>

<lpage>9</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2012.2203832</pub-id>

</element-citation>

</ref>

<ref id="B109-sustainability-16-04959">

<label>109.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Liu</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Weng</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Yang</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Tran</surname>

<given-names>Q.T.</given-names>

</name>

<name>

<surname>Nguyen</surname>

<given-names>H.D.</given-names>

</name>

</person-group>

<article-title>Gaussian process-based bilevel optimization with critical load restoration for system resilience improvement through data centers-to-grid scheme</article-title>

<source>Sustain. Energy Grids Netw.</source>

<year>2023</year>

<volume>34</volume>

<fpage>101007</fpage>

<pub-id pub-id-type="doi">10.1016/j.segan.2023.101007</pub-id>

</element-citation>

</ref>

<ref id="B110-sustainability-16-04959">

<label>110.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Igder</surname>

<given-names>M.A.</given-names>

</name>

<name>

<surname>Liang</surname>

<given-names>X.</given-names>

</name>

</person-group>

<article-title>Service Restoration Using Deep Reinforcement Learning and Dynamic Microgrid Formation in Distribution Networks</article-title>

<source>IEEE Trans. Ind. Appl.</source>

<year>2023</year>

<volume>59</volume>

<fpage>5453</fpage>

<lpage>5472</lpage>

<pub-id pub-id-type="doi">10.1109/TIA.2023.3287944</pub-id>

</element-citation>

</ref>

<ref id="B111-sustainability-16-04959">

<label>111.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Du</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Wu</surname>

<given-names>D.</given-names>

</name>

</person-group>

<article-title>Deep Reinforcement Learning from Demonstrations to Assist Service Restoration in Islanded Microgrids</article-title>

<source>IEEE Trans. Sustain. Energy</source>

<year>2022</year>

<volume>13</volume>

<fpage>1062</fpage>

<lpage>1072</lpage>

<pub-id pub-id-type="doi">10.1109/TSTE.2022.3148236</pub-id>

</element-citation>

</ref>

<ref id="B112-sustainability-16-04959">

<label>112.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Shahbazi</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Aghaei</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Pirouzi</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Niknam</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Shafie-khah</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Catal&#xE3;o</surname>

<given-names>J.P.S.</given-names>

</name>

</person-group>

<article-title>Effects of resilience-oriented design on distribution networks operation planning</article-title>

<source>Electr. Power Syst. Res.</source>

<year>2021</year>

<volume>191</volume>

<fpage>106902</fpage>

<pub-id pub-id-type="doi">10.1016/j.epsr.2020.106902</pub-id>

</element-citation>

</ref>

<ref id="B113-sustainability-16-04959">

<label>113.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Kianmehr</surname>

<given-names>E.</given-names>

</name>

<name>

<surname>Nikkhah</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Vahidinasab</surname>

<given-names>V.</given-names>

</name>

<name>

<surname>Giaouris</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Taylor</surname>

<given-names>P.C.</given-names>

</name>

</person-group>

<article-title>A Resilience-Based Architecture for Joint Distributed Energy Resources Allocation and Hourly Network Reconfiguration</article-title>

<source>IEEE Trans. Ind. Inform.</source>

<year>2019</year>

<volume>15</volume>

<fpage>5444</fpage>

<lpage>5455</lpage>

<pub-id pub-id-type="doi">10.1109/TII.2019.2901538</pub-id>

</element-citation>

</ref>

<ref id="B114-sustainability-16-04959">

<label>114.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Pandey</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Chanda</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Srivastava</surname>

<given-names>A.K.</given-names>

</name>

<name>

<surname>Hovsapian</surname>

<given-names>R.O.</given-names>

</name>

</person-group>

<article-title>Resiliency-Driven Proactive Distribution System Reconfiguration with Synchrophasor Data</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2020</year>

<volume>35</volume>

<fpage>2748</fpage>

<lpage>2758</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2020.2968611</pub-id>

</element-citation>

</ref>

<ref id="B115-sustainability-16-04959">

<label>115.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Min</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Alnowibet</surname>

<given-names>K.A.</given-names>

</name>

<name>

<surname>Alrasheedi</surname>

<given-names>A.F.</given-names>

</name>

<name>

<surname>Moazzen</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Awwad</surname>

<given-names>E.M.</given-names>

</name>

<name>

<surname>Mohamed</surname>

<given-names>M.A.</given-names>

</name>

</person-group>

<article-title>A stochastic machine learning based approach for observability enhancement of automated smart grids</article-title>

<source>Sustain. Cities Soc.</source>

<year>2021</year>

<volume>72</volume>

<fpage>103071</fpage>

<pub-id pub-id-type="doi">10.1016/j.scs.2021.103071</pub-id>

</element-citation>

</ref>

<ref id="B116-sustainability-16-04959">

<label>116.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yang</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Marti</surname>

<given-names>J.R.</given-names>

</name>

</person-group>

<article-title>Real-Time Resilience Optimization Combining an AI Agent with Online Hard Optimization</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2022</year>

<volume>37</volume>

<fpage>508</fpage>

<lpage>517</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2021.3088376</pub-id>

</element-citation>

</ref>

<ref id="B117-sustainability-16-04959">

<label>117.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Bedoya</surname>

<given-names>J.C.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>C.C.</given-names>

</name>

</person-group>

<article-title>Distribution System Resilience under Asynchronous Information Using Deep Reinforcement Learning</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2021</year>

<volume>36</volume>

<fpage>4235</fpage>

<lpage>4245</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2021.3056543</pub-id>

</element-citation>

</ref>

<ref id="B118-sustainability-16-04959">

<label>118.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Verdejo</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Pino</surname>

<given-names>V.</given-names>

</name>

<name>

<surname>Kliemann</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Becker</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Delpiano</surname>

<given-names>J.</given-names>

</name>

</person-group>

<article-title>Implementation of particle swarm optimization (PSO) algorithm for tuning of power system stabilizers in multimachine electric power systems</article-title>

<source>Energies</source>

<year>2020</year>

<volume>13</volume>

<elocation-id>2093</elocation-id>

<pub-id pub-id-type="doi">10.3390/en13082093</pub-id>

</element-citation>

</ref>

<ref id="B119-sustainability-16-04959">

<label>119.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Shahriar</surname>

<given-names>M.S.</given-names>

</name>

<name>

<surname>Shafiullah</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Pathan</surname>

<given-names>M.I.H.</given-names>

</name>

<name>

<surname>Sha&#x2019;aban</surname>

<given-names>Y.A.</given-names>

</name>

<name>

<surname>Bouchekara</surname>

<given-names>H.R.E.H.</given-names>

</name>

<name>

<surname>Ramli</surname>

<given-names>M.A.M.</given-names>

</name>

<name>

<surname>Rahman</surname>

<given-names>M.M.</given-names>

</name>

</person-group>

<article-title>Stability improvement of the PSS-connected power system network with ensemble machine learning tool</article-title>

<source>Energy Rep.</source>

<year>2022</year>

<volume>8</volume>

<fpage>11122</fpage>

<lpage>11138</lpage>

<pub-id pub-id-type="doi">10.1016/j.egyr.2022.08.225</pub-id>

</element-citation>

</ref>

<ref id="B120-sustainability-16-04959">

<label>120.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Jamsheed</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Iqbal</surname>

<given-names>S.J.</given-names>

</name>

</person-group>

<article-title>A minimal architecture neuro adaptive predictive control scheme for power system stabilizer</article-title>

<source>Int. J. Electr. Power Energy Syst.</source>

<year>2022</year>

<volume>137</volume>

<fpage>107750</fpage>

<pub-id pub-id-type="doi">10.1016/j.ijepes.2021.107750</pub-id>

</element-citation>

</ref>

<ref id="B121-sustainability-16-04959">

<label>121.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Sabo</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Wahab</surname>

<given-names>N.I.A.</given-names>

</name>

<name>

<surname>Othman</surname>

<given-names>M.L.</given-names>

</name>

<name>

<surname>Jaffar</surname>

<given-names>M.Z.A.B.M.</given-names>

</name>

<name>

<surname>Acikgoz</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Nafisi</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Shahinzadeh</surname>

<given-names>H.</given-names>

</name>

</person-group>

<article-title>Artificial Intelligence-Based Power System Stabilizers for Frequency Stability Enhancement in Multi-Machine Power Systems</article-title>

<source>IEEE Access</source>

<year>2021</year>

<volume>9</volume>

<fpage>166095</fpage>

<lpage>166116</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2021.3133285</pub-id>

</element-citation>

</ref>

<ref id="B122-sustainability-16-04959">

<label>122.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Farhangi</surname>

<given-names>R.</given-names>

</name>

<name>

<surname>Boroushaki</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Hosseini</surname>

<given-names>S.H.</given-names>

</name>

</person-group>

<article-title>Load-frequency control of interconnected power system using emotional learning-based intelligent controller</article-title>

<source>Int. J. Electr. Power Energy Syst.</source>

<year>2012</year>

<volume>36</volume>

<fpage>76</fpage>

<lpage>83</lpage>

<pub-id pub-id-type="doi">10.1016/j.ijepes.2011.10.026</pub-id>

</element-citation>

</ref>

<ref id="B123-sustainability-16-04959">

<label>123.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ismail</surname>

<given-names>M.M.</given-names>

</name>

<name>

<surname>Bendary</surname>

<given-names>A.F.</given-names>

</name>

</person-group>

<article-title>Load Frequency Control for Multi Area Smart Grid based on Advanced Control Techniques</article-title>

<source>Alex. Eng. J.</source>

<year>2018</year>

<volume>57</volume>

<fpage>4021</fpage>

<lpage>4032</lpage>

<pub-id pub-id-type="doi">10.1016/j.aej.2018.11.004</pub-id>

</element-citation>

</ref>

<ref id="B124-sustainability-16-04959">

<label>124.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yan</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Xu</surname>

<given-names>Y.</given-names>

</name>

</person-group>

<article-title>A Multi-Agent Deep Reinforcement Learning Method for Cooperative Load Frequency Control of a Multi-Area Power System</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2020</year>

<volume>35</volume>

<fpage>4599</fpage>

<lpage>4608</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2020.2999890</pub-id>

</element-citation>

</ref>

<ref id="B125-sustainability-16-04959">

<label>125.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Yu</surname>

<given-names>J.J.Q.</given-names>

</name>

<name>

<surname>Hou</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>V.O.K.</given-names>

</name>

</person-group>

<article-title>Online False Data Injection Attack Detection with Wavelet Transform and Deep Neural Networks</article-title>

<source>IEEE Trans. Ind. Inform.</source>

<year>2018</year>

<volume>14</volume>

<fpage>3271</fpage>

<lpage>3280</lpage>

<pub-id pub-id-type="doi">10.1109/TII.2018.2825243</pub-id>

</element-citation>

</ref>

<ref id="B126-sustainability-16-04959">

<label>126.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chen</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Huang</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Z.</given-names>

</name>

<name>

<surname>Sun</surname>

<given-names>X.</given-names>

</name>

</person-group>

<article-title>Evaluation of reinforcement learning-based false data injection attack to automatic voltage control</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2019</year>

<volume>10</volume>

<fpage>2158</fpage>

<lpage>2169</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2018.2790704</pub-id>

</element-citation>

</ref>

<ref id="B127-sustainability-16-04959">

<label>127.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Habibi</surname>

<given-names>M.R.</given-names>

</name>

<name>

<surname>Sahoo</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Rivera</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Dragicevic</surname>

<given-names>T.</given-names>

</name>

<name>

<surname>Blaabjerg</surname>

<given-names>F.</given-names>

</name>

</person-group>

<article-title>Decentralized Coordinated Cyberattack Detection and Mitigation Strategy in DC Microgrids Based on Artificial Neural Networks</article-title>

<source>IEEE J. Emerg. Sel. Top. Power Electron.</source>

<year>2021</year>

<volume>9</volume>

<fpage>4629</fpage>

<lpage>4638</lpage>

<pub-id pub-id-type="doi">10.1109/JESTPE.2021.3050851</pub-id>

</element-citation>

</ref>

<ref id="B128-sustainability-16-04959">

<label>128.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Zhang</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Yue</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Dou</surname>

<given-names>C.</given-names>

</name>

<name>

<surname>Xie</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Li</surname>

<given-names>K.</given-names>

</name>

<name>

<surname>Hancke</surname>

<given-names>G.P.</given-names>

</name>

</person-group>

<article-title>Resilient Optimal Defensive Strategy of TSK Fuzzy-Model-Based Microgrids&#x2019; System via a Novel Reinforcement Learning Approach</article-title>

<source>IEEE Trans. Neural Netw. Learn. Syst.</source>

<year>2023</year>

<volume>34</volume>

<fpage>1921</fpage>

<lpage>1931</lpage>

<pub-id pub-id-type="doi">10.1109/TNNLS.2021.3105668</pub-id>

<pub-id pub-id-type="pmid">34464272</pub-id>

</element-citation>

</ref>

<ref id="B129-sustainability-16-04959">

<label>129.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Kavousi-Fard</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Su</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Jin</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>A Machine-Learning-Based Cyber Attack Detection Model for Wireless Sensor Networks in Microgrids</article-title>

<source>IEEE Trans. Ind. Inform.</source>

<year>2021</year>

<volume>17</volume>

<fpage>650</fpage>

<lpage>658</lpage>

<pub-id pub-id-type="doi">10.1109/TII.2020.2964704</pub-id>

</element-citation>

</ref>

<ref id="B130-sustainability-16-04959">

<label>130.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Abianeh</surname>

<given-names>A.J.</given-names>

</name>

<name>

<surname>Wan</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Ferdowsi</surname>

<given-names>F.</given-names>

</name>

<name>

<surname>Mijatovic</surname>

<given-names>N.</given-names>

</name>

<name>

<surname>Dragicevic</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>Vulnerability Identification and Remediation of FDI Attacks in Islanded DC Microgrids Using Multiagent Reinforcement Learning</article-title>

<source>IEEE Trans. Power Electron.</source>

<year>2022</year>

<volume>37</volume>

<fpage>6359</fpage>

<lpage>6370</lpage>

<pub-id pub-id-type="doi">10.1109/TPEL.2021.3132028</pub-id>

</element-citation>

</ref>

<ref id="B131-sustainability-16-04959">

<label>131.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Chen</surname>

<given-names>P.</given-names>

</name>

<name>

<surname>Liu</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Chen</surname>

<given-names>B.</given-names>

</name>

<name>

<surname>Yu</surname>

<given-names>L.</given-names>

</name>

</person-group>

<article-title>Multi-Agent Reinforcement Learning for Decentralized Resilient Secondary Control of Energy Storage Systems Against DoS Attacks</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2022</year>

<volume>13</volume>

<fpage>1739</fpage>

<lpage>1750</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2022.3142087</pub-id>

</element-citation>

</ref>

<ref id="B132-sustainability-16-04959">

<label>132.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Heidary</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Oshnoei</surname>

<given-names>S.</given-names>

</name>

<name>

<surname>Gheisarnejad</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Khalghani</surname>

<given-names>M.R.</given-names>

</name>

<name>

<surname>Khooban</surname>

<given-names>M.H.</given-names>

</name>

</person-group>

<article-title>Shipboard Microgrid Frequency Control Based on Machine Learning Under Hybrid Cyberattacks</article-title>

<source>IEEE Trans. Ind. Electron.</source>

<year>2023</year>

<volume>71</volume>

<fpage>7136</fpage>

<lpage>7146</lpage>

<pub-id pub-id-type="doi">10.1109/TIE.2023.3303627</pub-id>

</element-citation>

</ref>

<ref id="B133-sustainability-16-04959">

<label>133.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Samuel</surname>

<given-names>O.</given-names>

</name>

<name>

<surname>Javaid</surname>

<given-names>N.</given-names>

</name>

<name>

<surname>Khalid</surname>

<given-names>A.</given-names>

</name>

<name>

<surname>Khan</surname>

<given-names>W.Z.</given-names>

</name>

<name>

<surname>Aalsalem</surname>

<given-names>M.Y.</given-names>

</name>

<name>

<surname>Afzal</surname>

<given-names>M.K.</given-names>

</name>

<name>

<surname>Kim</surname>

<given-names>B.S.</given-names>

</name>

</person-group>

<article-title>Towards Real-Time Energy Management of Multi-Microgrid Using a Deep Convolution Neural Network and Cooperative Game Approach</article-title>

<source>IEEE Access</source>

<year>2020</year>

<volume>8</volume>

<fpage>161377</fpage>

<lpage>161395</lpage>

<pub-id pub-id-type="doi">10.1109/ACCESS.2020.3021613</pub-id>

</element-citation>

</ref>

<ref id="B134-sustainability-16-04959">

<label>134.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Ebadat-Parast</surname>

<given-names>M.</given-names>

</name>

<name>

<surname>Nazari</surname>

<given-names>M.H.</given-names>

</name>

<name>

<surname>Hosseinian</surname>

<given-names>S.H.</given-names>

</name>

</person-group>

<article-title>Distribution system resilience enhancement through resilience-oriented optimal scheduling of multi-microgrids considering normal and emergency conditions interlink utilizing multi-objective programming</article-title>

<source>Sustain. Cities Soc.</source>

<year>2022</year>

<volume>76</volume>

<fpage>103467</fpage>

<pub-id pub-id-type="doi">10.1016/j.scs.2021.103467</pub-id>

</element-citation>

</ref>

<ref id="B135-sustainability-16-04959">

<label>135.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Xiao</surname>

<given-names>H.</given-names>

</name>

<name>

<surname>Pu</surname>

<given-names>X.</given-names>

</name>

<name>

<surname>Pei</surname>

<given-names>W.</given-names>

</name>

<name>

<surname>Ma</surname>

<given-names>L.</given-names>

</name>

<name>

<surname>Ma</surname>

<given-names>T.</given-names>

</name>

</person-group>

<article-title>A Novel Energy Management Method for Networked Multi-Energy Microgrids Based on Improved DQN</article-title>

<source>IEEE Trans. Smart Grid</source>

<year>2023</year>

<volume>14</volume>

<fpage>4912</fpage>

<lpage>4926</lpage>

<pub-id pub-id-type="doi">10.1109/TSG.2023.3261979</pub-id>

</element-citation>

</ref>

<ref id="B136-sustainability-16-04959">

<label>136.</label>

<element-citation publication-type="journal">

<person-group person-group-type="author">

<name>

<surname>Qiu</surname>

<given-names>D.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>Y.</given-names>

</name>

<name>

<surname>Wang</surname>

<given-names>J.</given-names>

</name>

<name>

<surname>Zhang</surname>

<given-names>N.</given-names>

</name>

<name>

<surname>Strbac</surname>

<given-names>G.</given-names>

</name>

<name>

<surname>Kang</surname>

<given-names>C.</given-names>

</name>

</person-group>

<article-title>Resilience-Oriented Coordination of Networked Microgrids: A Shapley Q-Value Learning Approach</article-title>

<source>IEEE Trans. Power Syst.</source>

<year>2023</year>

<volume>39</volume>

<fpage>3401</fpage>

<lpage>3416</lpage>

<pub-id pub-id-type="doi">10.1109/TPWRS.2023.3276827</pub-id>

</element-citation>

</ref>

</ref-list>

<sec sec-type="display-objects">

<title>Figures and Tables</title>

<fig id="sustainability-16-04959-f001" position="float">

<label>Figure 1</label>

<caption>

<p>Share of energy production for EU countries in 2022.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g001.tif"/>

</fig>

<fig id="sustainability-16-04959-f002" position="float">

<label>Figure 2</label>

<caption>

<p>Share of renewable energy resources in Estonia between 2019 and 2022.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g002.tif"/>

</fig>

<fig id="sustainability-16-04959-f003" position="float">

<label>Figure 3</label>

<caption>

<p>Analysis of factors causing power outages in Estonia (2018&#x2013;2023).</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g003.tif"/>

</fig>

<fig id="sustainability-16-04959-f004" position="float">

<label>Figure 4</label>

<caption>

<p>Microgrid structure with the main grid.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g004.tif"/>

</fig>

<fig id="sustainability-16-04959-f005" position="float">

<label>Figure 5</label>

<caption>

<p>The interaction between the MGC with the local and global elements.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g005.tif"/>

</fig>

<fig id="sustainability-16-04959-f006" position="float">

<label>Figure 6</label>

<caption>

<p>A conceptual resilience curve before, during, and after the event.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g006.tif"/>

</fig>

<fig id="sustainability-16-04959-f007" position="float">

<label>Figure 7</label>

<caption>

<p>Diagram illustration for the AI subfields and techniques.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g007.tif"/>

</fig>

<fig id="sustainability-16-04959-f008" position="float">

<label>Figure 8</label>

<caption>

<p>Diagram illustration for the various ML techniques.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g008.tif"/>

</fig>

<fig id="sustainability-16-04959-f009" position="float">

<label>Figure 9</label>

<caption>

<p>Overview of AI techniques in various power system applications.</p>

</caption>

<graphic xmlns:xlink="http://www.w3.org/1999/xlink" xlink:href="sustainability-16-04959-g009.tif"/>

</fig>

<table-wrap id="sustainability-16-04959-t001" position="float">

<object-id pub-id-type="pii">sustainability-16-04959-t001\_Table 1</object-id>

<label>Table 1</label>

<caption>

<p>AI techniques are used for detecting and diagnosing faults in power systems.</p>

</caption>

<table>

<thead>

<tr>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Technique</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Ref.</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Description</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Algorithm</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Advantage</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Disadvantage</th>

</tr>

</thead>

<tbody>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B80-sustainability-16-04959">80</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This study used the DT, KNN, and SVM models as part of a comparative analysis of different machine learning algorithms for fault classification in power systems. The SVM model was found to be the most effective in this study, outperforming the other two models. The study used an SVM with a tadial basis function kernel, achieving a test accuracy of 91.6% for the generated dataset.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Decision Tree (DT)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Simple to understand and interpret</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Prone to overfitting</td>

</tr>

<tr>

<td rowspan="2" align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td rowspan="2" align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B81-sustainability-16-04959">81</xref>]</td>

<td rowspan="2" align="center" valign="middle" style="border-bottom:solid thin">The study investigated the use of four powerful machine learning classifiers to detect and predict fault types and locations over a 750 KV, 600 km long power transmission line. The findings suggest that using machine learning techniques could be feasible for such tasks and may represent a great opportunity to increase power system protection and efficiency. However, results for location prediction accuracy may need to be improved in order to locate the fault precisely.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Na&#xEF;ve Bayesian Classifier (NBC)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High prediction accuracy for both fault type and location</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Did not achieve enough accuracy for fault-type prediction</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Boosting</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High prediction accuracy for fault type</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Did not achieve enough accuracy for fault-type prediction</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B82-sustainability-16-04959">82</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This study proposed the use of IES-ML for fault detection in China&#x2019;s energy-basead district heating system. The system was used to effectively boost the economy in contrast with the traditional power supply scheme. In addition, multi-energy coupling safety, durability, flexibility, and power have been validated. The experimental results indicate that IES-ML achieves the best accuracy of 98.67% in the identification and control of faults.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Integrated Energy System using Machine Learning Technology (IES-ML)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High accuracy of 98.67% in fault detection and control</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Does not perform well when we have a large dataset because the required training time is higher</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B83-sustainability-16-04959">83</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This study proposed a deep learning-based diagnostic method for power quality disturbances (PQDs) in electric power systems (EPSs) using a CNN. The CNN model was trained with end-to-end learning and supervised learning approaches, and it successfully classified the type and location of the faults. The study demonstrated that the CNN model trained through the simulation of PQD data enables the accurate classification of faulty types and locations in the EPS.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Convolutional Neural Network (CNN)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High accuracy of over 99% in fault detection and control, reduced time required for diagnosing faults</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a lot of datasets to perform well.</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B84-sustainability-16-04959">84</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This study proposed a novel fault diagnosis method called multi-dimensional aggregation and decoupling network (MADN) for power quality disturbances (PQDs) in electric power systems (EPSs). The MADN architecture is designed fundamentally with three sequential stages: A multi-dimensional image building (MIB) stage, a feature decoupling mapping (FDM) stage, and a system fault state classification (SSC) stage. The proposed MADN can make a precise analysis of power system even with the transmission loss or unsynchronized multiple signals.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Multi-Dimensional Aggregation and Decoupling Network (MADN)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High accuracy in fault detection and control, adapts to complicated and alterable input, learns implicit features from multiple signals</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs to be fine-tuned if great changes occur in the power system</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Supervised Machine Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B85-sustainability-16-04959">85</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The study used Sequential Deep Learning (SDL) through Long Short-Term Memory (LSTM) to model spatiotemporal sequences of high-dimensional multivariate features to achieve accurate classification and prediction results.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Long Short-Term Memory (LSTM)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Models spatiotemporal sequences of high-dimensional multivariate features to achieve accurate classification and prediction results</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs to be fine-tuned if great changes occur in the power system</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Reinforcement Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B86-sustainability-16-04959">86</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This study proposed a DRL fault diagnosis model based on a CNN. The model outperforms traditional deep learning models and classic SVM in both initial sample size and small sample scenarios.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Deep Reinforcement Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High accuracy of over 99% in fault detection and diagnosis, slow convergence but better stability after reaching convergence status</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a prefect environment to perform well.</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">Reinforcement Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B87-sustainability-16-04959">87</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The study introduced a DRL model for fault detection and diagnosis in transmission lines. The DRL model outperformed the CNN model in all test cases, achieving a correlation coefficient of R = 98.04% in fault identification and R = 96.61% in early detection of single-phase to ground short circuit fault location (high impedance).</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Deep Reinforcement Learning</td>

<td align="center" valign="middle" style="border-bottom:solid thin">High accuracy of over 99% in fault detection and diagnosis, more effective than CNN</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a prefect environment to perform well.</td>

</tr>

</tbody>

</table>

</table-wrap>

<table-wrap id="sustainability-16-04959-t002" position="float">

<object-id pub-id-type="pii">sustainability-16-04959-t002\_Table 2</object-id>

<label>Table 2</label>

<caption>

<p>AI techniques used for cybersecurity to enhance the resilience in microgrid systems.</p>

</caption>

<table>

<thead>

<tr>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Security System</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Ref.</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Technique</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Phase</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Description</th>

<th align="center" valign="middle" style="border-top:solid thin;border-bottom:solid thin">Limitation</th>

</tr>

</thead>

<tbody>

<tr>

<td rowspan="3" align="center" valign="middle" style="border-bottom:solid thin">False Data Injection (FDI)</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B124-sustainability-16-04959">124</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">SVM</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Post-event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Investigated a novel method for detecting FDI attacks in Industrial IoT systems using autoencoders. Their approach outperformed ML-based methods, offering higher detection rates and lower false alarms. They also demonstrated the effectiveness of denoising autoencoders in recovering original data from corrupted data.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The proposed algorithm is able to detect attacks that ruin the correlation among sensor readings.</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B125-sustainability-16-04959">125</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ANN</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During/Post event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Introduced a novel detection mechanism for false data injection attacks in AC state estimation using the ANN technique. the proposed approach demonstrated superior performance in detecting attacks and recovering system states. Despite the complexity, the proposed mechanism maintained less than 10% false positive/negative detection rate, proving its effectiveness in real-world power systems.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The model must be trained for each type of attack.</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B126-sustainability-16-04959">126</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">DL</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Pre/Post event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">A novel strategy for FDI attacks on power systems is proposed, utilizing a Q-learning algorithm for online learning and attacking. The study also presents a mitigation method using kernel density estimation for bad data detection and correction, enhancing the security of the system. The tests reveal that the FDI attacks can cause system-wide voltage collapse and disrupt normal operations, even with limited knowledge of the whole power system. The mitigation method effectively enhances the security of the state estimation and the automatic voltage control (AVC) based on optimal power flow.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">As a very sparse attack method, the proposed method may select target substations to guarantee its efficacy</td>

</tr>

<tr>

<td rowspan="3" align="center" valign="middle" style="border-bottom:solid thin">Control System Attacks</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B126-sustainability-16-04959">126</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ANN</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During/Post event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">A model predictive control (MPC) and ANNs is proposed to detect and mitigate false-data injection for control system attacks in the DC microgrids. The strategy effectively counteracts the effects of cyberattacks, ensuring secure operation. Tested under various conditions, including control attacks. The results show that the proposed strategy can calculate and remove the false data properly, with a very low estimation error, enhancing the performance of the system.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Solving an optimization problem, which can increase the computational burden</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B127-sustainability-16-04959">127</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ANN</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Post-event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ANNs model is proposed to detect and mitigate control system attacks in DC microgrids. The decentralized approach, tested under various conditions, effectively estimates and removes the disruptive data, ensuring secure operation. Real-time simulations are used to validate the effectiveness of the proposed strategy in maintaining the stability of the DC microgrid.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">This may limit its effectiveness in detecting and mitigating attacks under different or more complex scenarios</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B128-sustainability-16-04959">128</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">DRL</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During/Post event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">a TSK fuzzy system-based DRL approach is proposed for the assessment and security control of interconnected microgrids. The study introduces an active defensive strategy to recover the microgrids to normal operation state. Simulation results validate the effectiveness of the proposed learning assessment strategy and the optimal defensive strategy in improving security levels and reducing security risk and economic cost.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The scalability of the method for larger or more complex microgrids</td>

</tr>

<tr>

<td rowspan="2" align="center" valign="middle" style="border-bottom:solid thin">Sensor Attacks</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B129-sustainability-16-04959">129</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ML</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">a robust framework was proposed to counteract sensor attacks in wireless sensor networks within microgrids. The study introduced an intelligent anomaly detection method, utilizing prediction intervals and a modified optimization algorithm, to identify varying degrees of malicious attack. The results underscored the model&#x2019;s accuracy and performance.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a lot of datasets to perform well.</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B130-sustainability-16-04959">130</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">DRL</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During/Post event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">the performance of the discordant cyberattack detection algorithm was evaluated under various conditions. The algorithm effectively detected sensor attacks on distributed current signals. The study highlighted the algorithm&#x2019;s ability to detect attacks even under load switchings and destabilizing conditions. </td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a lot of datasets to perform well.</td>

</tr>

<tr>

<td rowspan="2" align="center" valign="middle" style="border-bottom:solid thin">Denial of Service (DoS) Attacks</td>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B131-sustainability-16-04959">131</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">DRL</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Pre/During the event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">A novel data-driven decentralized secondary control scheme was proposed to manage multiple heterogeneous BESSs in microgrids. The scheme, based on an A3C multi-agent DRL, effectively balanced frequency regulation and state-of-charge. To mitigate the impact of DoS attacks on local communication networks, a dynamic event-triggered communication strategy was introduced.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">The scalability of the method for larger or more complex microgrids</td>

</tr>

<tr>

<td align="center" valign="middle" style="border-bottom:solid thin">[<xref ref-type="bibr" rid="B132-sustainability-16-04959">132</xref>]</td>

<td align="center" valign="middle" style="border-bottom:solid thin">ML</td>

<td align="center" valign="middle" style="border-bottom:solid thin">During event</td>

<td align="center" valign="middle" style="border-bottom:solid thin">proposed a resilient control scheme to mitigate the impact of hybrid cyberattacks, including DoS attacks, on modern marine microgrids. The scheme, based on adaptive ML and active disturbance rejection control, was designed to maintain system frequency performance under various attack scenarios. The effectiveness of the approach was demonstrated through real-time simulations, highlighting its robustness and ease of implementation.</td>

<td align="center" valign="middle" style="border-bottom:solid thin">Needs a perfect environment to perform well.</td>

</tr>

</tbody>

</table>

</table-wrap>

</sec>

<fn-group>

<fn>

<p><bold>Disclaimer/Publisher&#x2019;s Note:</bold> The statements, opinions and data contained in all publications are solely those of the individual author(s) and contributor(s) and not of MDPI and/or the editor(s). MDPI and/or the editor(s) disclaim responsibility for any injury to people or property resulting from any ideas, methods, instructions or products referred to in the content.</p>

</fn>

</fn-group>

</back>

</article>
